,ScalingFactorS,LoadScalingFactor,electricEnergyKwh,naturalGasEnergyKwh,districtHeatingEnergyKwh,volumeFlowMainVentilatorM3H,PowerDemandMainVentilator,TemperatureBeforeMainVentilator,TemperatureAfterMainVentilator,volumeFlowRegenerationVentilatorM3H,PowerDemandRegenerationVentilator,TemperatureRegenerationHeater,HeatFlowRegenerationHeater,HeatFlowPreCooler/Heater-amb-1,TemperaturePreCooler-amb-1,HeatFlowPreCooler-3-4,TemperaturePreCooler-3-4,HeatFlowPreHeater-5-In,TemperaturePreHeater-5-In,FluidTemperatureInHeatRecoveryUnit,TemperatureInPurgeAir,DewPointTemperatureDryRoom,TemperatureDryRoom,DryRoomHeatLoad,DryRoomMoistureLoad,OutsideRelativeHumidity,OutsideTemperatureDegrees,Preheating,locationVariant
0,0.5,0.5,216026.33,235939.06,72376.9,1.5314584,3932.368,296.1676,296.83832,0.4588,759.3634,397.73502,63092.402,10956.989,283.15,-5.0,293.54633,16600.0,313.08322,333.15,309.86575,14.006446,304.18942,505.9375,0.0001937846,0.7642373531739003,9.732692179548014,4920.727,BS-1
1,1.0,0.5,426888.1,456081.62,198281.53,3.0629168,7779.482,295.69513,296.36398,0.9176,1511.0635,397.73502,90007.766,21953.135,283.15,-10.0,293.5038,33200.0,312.38055,334.677,310.1939,14.009039,303.50842,1011.875,0.0003875692,0.7642373533703788,9.732692326899839,9842.087,BS-2
2,2.0,0.5,850658.06,883800.3,491414.25,6.1258335,15480.977,295.12506,295.7937,1.8352,3002.4456,397.73502,166688.4,43979.49,283.15,-20.0,293.4576,66400.0,311.5857,340.24478,310.3578,14.010338,302.69525,2023.75,0.0007751384,0.7642373747382758,9.7326920053912,19688.316,BS-3
3,3.0,0.5,1272088.6,1307047.0,797047.56,9.18875,23210.832,294.7841,295.45297,2.7528,4489.7783,397.73502,243556.56,66003.555,283.15,-30.0,293.43304,99600.0,311.24072,342.24002,310.3897,14.0107765,302.21045,3035.625,0.0011627076,0.7642373632362699,9.732692230650182,29544.57,BS-4
4,4.0,0.5,1690417.4,1728835.0,1105687.1,12.251667,30952.703,294.54715,295.21628,3.6704,5975.8174,397.73502,320781.94,88016.76,283.15,-40.0,293.41882,132800.0,311.05914,343.3418,310.5061,14.010998,301.87393,4047.5,0.0013888889,0.7642373538878859,9.73269237420766,39406.06,BS-5
5,5.0,0.5,2107829.8,2148720.5,1415403.4,15.314584,38703.094,294.37045,295.0398,4.588,7461.315,397.73502,398148.88,110019.61,283.15,-50.0,293.4115,166000.0,311.44135,344.0502,310.6871,14.011133,301.6231,5059.375,0.0013888889,0.7642373446435728,9.732692701308276,49270.465,BS-6
6,6.0,0.5,2524551.2,2564692.8,1725759.8,18.3775,46461.94,294.30905,295.00336,5.5056,8946.582,397.73508,475535.22,132025.73,283.15,-60.0,293.40942,199200.0,311.15646,344.53998,310.8902,14.01122,301.4282,6071.25,0.0013888889,0.7642373411785656,9.732692580895245,59137.69,BS-7
7,7.0,0.5,2942989.8,2975339.8,2036492.4,21.440416,54227.305,294.40115,295.0951,6.4232,10431.661,397.73508,552901.3,154015.27,283.15,-70.0,293.41153,232400.0,310.8747,344.90005,311.08984,14.011281,301.27243,7083.125,0.0013888889,0.7642373361900182,9.732692444426943,69006.68,BS-8
8,8.0,0.5,3361265.0,3379366.2,2347513.2,24.503334,61997.11,294.45926,295.15295,7.3408,11916.58,397.73502,630239.1,176014.64,283.15,-80.0,293.43094,265600.0,310.7868,345.17712,311.27298,14.011336,301.1455,8095.0,0.0013888889,0.7642373537989803,9.73269192592149,78874.3,BS-9
9,9.0,0.5,3779443.8,3776026.5,2658744.8,27.56625,69770.43,294.48538,295.17892,8.2584,13401.5,397.73502,707557.0,198006.19,283.15,-90.0,293.5097,298800.0,310.75693,345.39694,311.43375,14.011374,301.04034,9106.875,0.0013888889,0.7642373471315467,9.732691939494977,88742.52,BS-10
10,0.5,1.0,214998.36,258132.84,58565.18,1.5314584,3934.422,296.31192,296.98257,0.4588,750.0103,397.73502,63092.17,10958.549,283.15,-5.0,293.56912,16315.38,313.105,334.88187,309.83755,14.040118,304.4506,1011.875,0.0003875692,0.7642373640831107,9.732692243500951,4921.24,BS-11
11,1.0,1.0,424774.5,498278.12,175441.7,3.0629168,7777.727,295.83765,296.50653,0.9176,1491.0612,397.735,86352.83,21962.082,283.15,-10.0,293.53125,33200.0,312.40195,339.11362,310.1727,14.042701,303.76675,2023.75,0.0007751384,0.7642373527576211,9.732692184974665,9843.011,BS-12
12,2.0,1.0,846656.5,964092.9,455355.25,6.1258335,15483.07,295.26596,295.93466,1.8352,2960.142,397.73502,165868.88,43997.508,283.15,-20.0,293.4934,66400.0,311.607,343.01868,310.3374,14.043994,302.95102,4047.5,0.0013888889,0.7642373691805289,9.732692296558605,19687.371,BS-13
13,3.0,1.0,1267048.1,1421320.5,751127.06,9.18875,23213.938,294.92398,295.59293,2.7528,4424.856,397.73502,245307.53,66024.59,283.15,-30.0,293.4764,99600.0,311.26196,342.3046,310.34805,14.044431,302.4647,6071.25,0.0013888889,0.7642373592632017,9.73269219504939,29537.309,BS-14
14,4.0,1.0,1685238.9,1865556.8,1052527.1,12.251667,30956.9,294.68704,295.35623,3.6704,5888.1357,397.73502,324410.94,88039.195,283.15,-40.0,293.46927,132800.0,311.08035,343.36298,310.45837,14.044651,302.1281,8095.0,0.0013888889,0.7642373486302437,9.732692526304062,39394.684,BS-15
15,5.0,1.0,2103400.8,2293301.2,1357000.2,15.314584,38708.605,294.51074,295.18015,4.588,7350.91,397.73502,399652.38,110046.484,283.15,-50.0,293.46848,166000.0,311.45532,344.05502,310.64,14.0447855,301.8778,10118.75,0.0013888889,0.7642373367148133,9.732693054250838,49253.85,BS-16
16,6.0,1.0,2521363.2,2706188.5,1662896.2,18.3775,46467.496,294.37402,295.04364,5.5056,8813.304,397.73502,476430.5,132031.25,283.15,-60.0,293.4724,199200.0,311.175,344.54123,310.84457,14.044872,301.68378,12142.5,0.0013888889,0.7642373432082794,9.732692478411238,59114.824,BS-17
17,7.0,1.0,2941310.8,3107110.2,1969344.2,21.440416,54233.555,294.42172,295.11578,6.4232,10275.517,397.73502,553565.8,154011.1,283.15,-70.0,293.4802,232400.0,310.8951,344.90106,311.04395,14.044933,301.52908,14166.25,0.0013888889,0.7642373362013354,9.732692323332916,68977.0,BS-18
18,8.0,1.0,3361179.2,3498666.2,2275844.0,24.503334,62003.75,294.56247,295.25613,7.3408,11737.667,397.73502,630680.06,175998.1,283.15,-80.0,293.5062,265600.0,310.8079,345.17838,311.22556,14.044989,301.40335,16190.0,0.0013888889,0.7642373428272842,9.732692028785912,78841.734,BS-19
19,9.0,1.0,3780840.2,3882757.0,2582058.8,27.56625,69777.44,294.6698,295.36316,8.2584,13199.738,397.73502,707778.3,197966.25,283.15,-90.0,293.59787,298800.0,310.778,345.39786,311.38428,14.045026,301.29944,18213.75,0.0013888889,0.7642373588437028,9.73269188247436,88704.43,BS-20
20,0.5,2.0,214058.77,282930.62,40032.34,1.5314584,3936.9236,296.6053,297.27585,0.4588,738.44293,397.735,63091.72,10962.057,283.15,-5.0,293.6156,14812.61,313.14862,338.8576,309.77914,14.107268,304.97983,2023.75,0.0007751384,0.764237359762201,9.732691352159692,4922.319,BS-21
21,1.0,2.0,420736.94,545289.9,139979.94,3.0629168,7785.254,296.12695,296.79587,0.9176,1466.4153,397.73508,92894.664,21972.947,283.15,-10.0,293.58728,33200.0,312.44476,343.2496,310.1325,14.109831,304.28964,4047.5,0.0013888889,0.7642373500415122,9.732692409993437,9844.868,BS-22
22,2.0,2.0,839990.2,1044633.75,398288.7,6.1258335,15487.087,295.55127,296.22003,1.8352,2908.0479,397.73502,179583.75,44023.42,283.15,-20.0,293.56674,62630.61,311.64957,343.80942,310.3077,14.111114,303.4678,8095.0,0.0013888889,0.7642373674536493,9.732692332277775,19690.459,BS-23
23,3.0,2.0,1261121.2,1505393.1,681780.7,9.18875,23220.08,295.20804,295.87708,2.7528,4344.916,397.73502,258800.6,66044.336,283.15,-30.0,293.56552,99600.0,311.30438,342.3054,310.27884,14.1115465,302.97946,12142.5,0.0013888889,0.7642373510153556,9.732692329105575,29536.252,BS-24
24,4.0,2.0,1681477.4,1937613.8,972937.6,12.251667,30964.371,294.97128,295.6406,3.6704,5780.6235,397.73502,331964.66,88026.17,283.15,-40.0,293.57294,132800.0,311.12268,343.364,310.3752,14.111765,302.643,16190.0,0.0013888889,0.7642373418113716,9.732692521000775,39386.086,BS-25
25,5.0,2.0,2101884.2,2351513.5,1266149.1,15.314584,38715.145,294.79596,295.46548,4.588,7215.564,397.73502,402861.84,110021.68,283.15,-50.0,293.58563,166000.0,311.48285,344.05582,310.55316,14.111898,302.39398,20237.5,0.0013888889,0.7642373490381925,9.732692733984587,49237.637,BS-26
26,6.0,2.0,2521909.8,2752735.8,1559619.1,18.3775,46474.484,294.66068,295.33038,5.5056,8650.199,397.73502,476426.47,132001.94,283.15,-60.0,293.6021,199200.0,311.21216,344.5417,310.7596,14.111983,302.20187,24285.0,0.0013888889,0.7642373440487679,9.732692523468874,59089.715,BS-27
27,7.0,2.0,2943627.8,3144606.0,1852681.4,21.440416,54238.883,294.56607,295.23566,6.4232,10084.616,397.73502,553560.6,154009.66,283.15,-70.0,293.62805,232400.0,310.92484,344.90112,310.97025,14.09489,302.03806,28332.5,0.0013888889,0.7642373398002702,9.73269251481506,68950.64,BS-28
28,8.0,2.0,3365068.2,3529157.0,2145180.5,24.503334,62007.535,294.53735,295.23117,7.3408,11518.87,397.73502,630673.6,175982.48,283.15,-80.0,293.65585,265600.0,310.83035,345.17834,311.15955,14.080322,301.9061,32380.0,0.0013888889,0.7642373473609944,9.732692092595249,78809.48,BS-29
29,9.0,2.0,3786184.8,3907516.5,2437080.8,27.56625,69780.234,294.65518,295.34866,8.2584,12953.049,397.73502,707770.44,197989.98,283.15,-90.0,293.7595,298800.0,310.79337,345.39774,311.32355,14.068978,301.7985,36427.5,0.0013888889,0.7642373441496674,9.732691923895313,88669.17,BS-30
30,0.5,0.5,359309.94,206309.22,29945.42,1.5314584,3911.6775,298.53644,299.15817,0.4588,734.158,397.73502,62964.52,0.0,284.22876,-5.0,293.9675,10354.469,315.2499,336.74625,309.83374,14.128279,306.10226,505.9375,0.0002682432,0.531775316868138,29.217707442492518,0.0,DU-1
31,1.0,0.5,713262.9,394568.4,125323.33,3.0629168,7747.5566,298.16147,298.7824,0.9176,1458.0533,397.735,71507.26,0.0,285.18433,-10.0,294.05087,26185.822,314.65033,341.89355,310.3361,14.130853,305.55667,1011.875,0.0005364864,0.5317753150925261,29.217707516254453,0.0,DU-2
32,2.0,0.5,1423620.6,756544.6,368198.1,6.1258335,15447.209,297.7375,298.35886,1.8352,2892.5222,397.73502,132221.05,0.0,286.7645,-20.0,294.55728,60272.816,313.83978,346.30222,310.41257,14.132141,304.94855,2023.75,0.0010729728,0.5317753124516523,29.217707544826602,0.0,DU-3
33,3.0,0.5,2132717.0,1113224.0,629041.0,9.18875,23169.934,297.51083,298.13263,2.7528,4323.1685,397.73502,194235.0,0.0,287.9867,-30.0,295.20358,95286.63,313.452,348.3094,310.3112,14.132577,304.62485,3035.625,0.0013888889,0.5317753143996595,29.217707528924482,0.0,DU-4
34,4.0,0.5,2839737.8,1463703.5,896089.0,12.251667,30907.844,297.36838,297.99048,3.6704,5752.5054,397.73502,255904.33,0.0,288.93436,-40.0,295.68216,130388.72,313.26788,349.4771,310.462,14.132796,304.42178,4047.5,0.0013888889,0.531775314406832,29.217707494330917,0.0,DU-5
35,5.0,0.5,3546905.0,1801180.2,1166961.1,15.314584,38656.008,297.27206,297.89438,4.588,7181.1665,397.73502,317255.06,0.0,289.6666,-50.0,296.0516,165322.86,313.1688,350.22406,310.7169,14.132931,304.28455,5059.375,0.0013888889,0.5317753137832384,29.217707546735696,0.0,DU-6
36,6.0,0.5,4254178.0,2121929.2,1440340.9,18.3775,46413.176,297.2135,297.8356,5.5056,8609.395,397.73502,378239.25,0.0,290.2313,-60.0,296.39954,199200.0,313.26334,350.74896,310.99106,14.114389,304.16852,6071.25,0.0013888889,0.5317753120415548,29.217707602577764,0.0,DU-7
37,7.0,0.5,4963715.5,2425569.0,1715265.5,21.440416,54172.453,297.17465,297.7965,6.4232,10037.307,397.73502,439187.53,0.0,290.66577,-70.0,296.6868,232400.0,313.31567,351.13757,311.23218,14.09496,304.08063,7083.125,0.0013888889,0.5317753136375485,29.217707509205827,0.0,DU-8
38,8.0,0.5,5673463.0,2714616.5,1990946.6,24.503334,61935.418,297.1475,297.76913,7.3408,11464.967,397.73502,500108.97,0.0,290.9998,-80.0,296.92035,265600.0,313.24582,351.43668,311.43042,14.080383,304.0175,8095.0,0.0013888889,0.5317753142970517,29.21770747328593,0.0,DU-9
39,9.0,0.5,6383178.0,2992791.0,2266836.0,27.56625,69701.67,297.12894,297.755,8.2584,12892.406,397.73502,561012.56,0.0,291.25632,-90.0,297.1138,298800.0,313.10846,351.6743,311.5889,14.069033,303.97202,9106.875,0.0013888889,0.5317753119005781,29.217707530352815,0.0,DU-10
40,0.5,1.0,358834.88,232331.58,16531.436,1.5314584,3913.469,298.66022,299.2844,0.4588,722.4379,397.735,62963.082,0.0,284.22876,-5.0,293.98145,8673.938,315.34708,342.04242,309.82086,14.282481,306.53983,1011.875,0.0005364864,0.5317752976173171,29.217707530928365,0.0,DU-11
41,1.0,1.0,709765.94,444063.28,99072.87,3.0629168,7751.172,298.27853,298.90173,0.9176,1433.1477,397.735,75899.5,0.0,285.18433,-10.0,294.07098,23217.578,314.74677,346.1588,310.24268,14.285027,305.98468,2023.75,0.0010729728,0.5317753058894421,29.217707673027217,0.0,DU-12
42,2.0,1.0,1416910.4,848148.0,326849.53,6.1258335,15453.939,297.8468,298.47034,1.8352,2839.1575,397.735,144124.89,0.0,286.76526,-20.0,294.5273,55612.906,313.93628,347.30643,310.33328,14.2863,305.36523,4047.5,0.0013888889,0.5317753146725461,29.217707556430177,0.0,DU-13
43,3.0,1.0,2125133.5,1221002.9,580416.8,9.18875,23181.389,297.63156,298.25473,2.7528,4240.755,397.73502,203661.6,0.0,287.98758,-30.0,295.2299,90331.484,313.52533,348.33478,310.25156,14.24978,304.99225,6071.25,0.0013888889,0.5317753140754253,29.217707533604695,0.0,DU-14
44,4.0,1.0,2833272.2,1555950.6,844872.4,12.251667,30918.508,297.51654,298.13876,3.6704,5641.242,397.73502,257425.28,0.0,288.9347,-40.0,295.79114,125827.37,313.29898,349.4782,310.42014,14.182215,304.71384,8095.0,0.0013888889,0.5317753136734317,29.217707483759202,0.0,DU-15
45,5.0,1.0,3542077.5,1865139.6,1113169.0,15.314584,38664.867,297.43878,298.06046,4.588,7040.986,397.73502,317249.06,0.0,289.66672,-50.0,296.29553,160883.67,313.1745,350.2254,310.69067,14.141553,304.53445,10118.75,0.0013888889,0.5317753109328897,29.217707608587535,0.0,DU-16
46,6.0,1.0,4250829.5,2160387.0,1382341.0,18.3775,46417.984,297.38492,298.00626,5.5056,8440.263,397.73502,378231.3,0.0,290.2313,-60.0,296.67902,195280.56,313.2634,350.75003,310.9652,14.114389,304.41202,12142.5,0.0013888889,0.5317753113939748,29.21770762228652,0.0,DU-17
47,7.0,1.0,4961519.0,2446311.5,1651520.8,21.440416,54176.414,297.3474,297.96848,6.4232,9839.167,397.73502,439179.66,0.0,290.66577,-70.0,296.9835,229757.89,313.31577,351.13828,311.20508,14.09496,304.32596,14166.25,0.0013888889,0.5317753133866823,29.21770751304161,0.0,DU-18
48,8.0,1.0,5672056.5,2725107.2,1920348.2,24.503334,61938.69,297.34943,298.02505,7.3408,11240.172,397.73502,500102.6,0.0,290.9998,-80.0,297.2319,263899.34,313.2459,351.4372,311.3996,14.080384,304.3193,16190.0,0.0013888889,0.5317753139651991,29.217707480504924,0.0,DU-19
49,9.0,1.0,6382333.0,2998148.8,2188680.0,27.56625,69704.05,297.4632,298.13828,8.2584,12685.092,397.73502,561007.44,0.0,291.25632,-90.0,297.4383,297449.8,313.10858,351.67456,311.55496,14.069034,304.4619,18213.75,0.0013888889,0.5317753117538547,29.217707535013034,0.0,DU-20
50,0.5,2.0,361629.6,256825.27,6146.1074,1.5314584,3918.5908,298.91925,299.54837,0.4588,709.1796,397.73514,62960.21,0.0,284.22873,-5.0,294.01093,6873.3696,315.54092,342.73685,309.76355,14.586884,307.4326,2023.75,0.0010729728,0.5317753128129571,29.217707312095442,0.0,DU-21
51,1.0,2.0,703363.4,490571.22,61073.855,3.0629168,7757.9077,298.5241,299.15182,0.9176,1405.0586,397.73508,80730.15,0.0,285.18433,-10.0,294.1146,19064.666,314.93976,346.9012,309.8216,14.589373,306.85828,4047.5,0.0013888889,0.5317753119245,29.217707075761677,0.0,DU-22
52,2.0,2.0,1410657.5,902763.2,275082.25,6.1258335,15463.443,298.15027,298.77405,1.8352,2780.0942,397.735,146897.1,0.0,286.76547,-20.0,294.79657,51239.133,313.99863,347.30676,310.25732,14.384145,305.96036,8095.0,0.0013888889,0.531775317917983,29.217707443221155,0.0,DU-23
53,3.0,2.0,2121880.8,1245568.2,521880.75,9.18875,23186.244,297.96927,298.5909,2.7528,4149.4116,397.73502,203720.97,0.0,287.98758,-30.0,295.63412,85488.92,313.5262,348.33536,310.20184,14.249783,305.47238,12142.5,0.0013888889,0.5317753144037776,29.21770753702837,0.0,DU-24
54,4.0,2.0,2831917.5,1563705.6,774005.94,12.251667,30923.611,297.85568,298.47635,3.6704,5517.626,397.73502,257472.7,0.0,288.9347,-40.0,296.2652,119554.586,313.29977,349.4786,310.36426,14.182217,305.19577,16190.0,0.0013888889,0.5317753137194652,29.217707482853278,0.0,DU-25
55,5.0,2.0,3541593.5,1867569.6,1026902.3,15.314584,38670.605,297.78018,298.40033,4.588,6937.0303,397.73502,317247.0,0.0,289.66672,-50.0,296.81595,153098.61,313.17523,350.22543,310.63635,14.141555,305.01947,20237.5,0.0013888889,0.5317753114982291,29.217707597110206,0.0,DU-26
56,6.0,2.0,4250704.0,2161108.5,1279617.9,18.3775,46424.426,297.78427,298.45987,5.5056,8364.899,397.73502,378231.28,0.0,290.2313,-60.0,297.23978,185953.89,313.26352,350.74997,310.91098,14.114391,304.99432,24285.0,0.0013888889,0.5317753116087529,29.21770762203809,0.0,DU-27
57,7.0,2.0,4961554.5,2446474.0,1531912.2,21.440416,54183.19,297.95688,298.63156,6.4232,9799.484,397.73502,439179.8,0.0,290.66568,-70.0,297.5789,218879.14,313.31592,351.1383,311.1466,14.094962,305.2069,28332.5,0.0013888889,0.5317753133897039,29.217707512579555,0.0,DU-28
58,8.0,2.0,5672103.0,2725135.5,1783705.5,24.503334,61945.477,298.10565,298.77957,7.3408,11239.763,397.73502,500103.3,0.0,290.99976,-80.0,297.85727,251472.7,313.2461,351.4371,311.33487,14.080385,305.39377,32380.0,0.0013888889,0.5317753139263968,29.21770748245012,0.0,DU-29
59,9.0,2.0,6382396.0,2998153.0,2034975.0,27.56625,69710.59,298.23486,298.90817,8.2584,12684.814,397.73502,561008.44,0.0,291.25632,-90.0,298.08972,283470.6,313.1088,351.67447,311.48172,14.069035,305.55823,36427.5,0.0013888889,0.531775311791786,29.21770753499382,0.0,DU-30
60,0.5,0.5,404300.56,220591.38,16059.1875,1.5314584,3908.3784,298.72787,299.26453,0.4588,732.6155,397.73502,62859.973,0.0,284.51978,-5.0,293.9882,6266.0107,315.37305,333.15,309.7928,14.200251,306.31503,505.9375,0.00026195572,0.7777662902089697,27.769243439700237,0.0,JK-1
61,1.0,0.5,803147.06,420312.9,106201.43,3.0629168,7743.4316,298.3174,298.85464,0.9176,1450.7878,397.735,68843.56,0.0,285.78302,-10.0,294.07077,19101.908,314.79913,336.6724,310.22818,14.202805,305.72113,1011.875,0.00052391144,0.7777662941779353,27.769243100212954,0.0,JK-2
62,2.0,0.5,1603357.8,803031.25,345318.22,6.1258335,15404.342,297.8534,298.39264,1.8352,2870.257,397.73502,128897.266,0.0,288.01157,-20.0,294.41736,39311.043,313.9629,341.56384,310.25357,14.204092,305.05823,2023.75,0.0010478229,0.7777662959105827,27.769243081746215,0.0,JK-3
63,3.0,0.5,2402324.0,1179416.9,604759.94,9.18875,23063.447,297.60583,298.14636,2.7528,4283.958,397.73502,187022.9,0.0,289.87616,-30.0,295.04514,66836.0,313.8057,343.81723,310.17554,14.204526,304.706,3035.625,0.0013888889,0.7777662943689722,27.769243085910883,0.0,JK-4
64,4.0,0.5,3199799.2,1541397.2,872652.5,12.251667,30717.732,297.46106,298.00198,3.6704,5695.853,397.73502,242986.95,0.0,291.4368,-40.0,295.54623,95159.05,313.6057,345.09042,310.35886,14.1823225,304.46063,4047.5,0.0013888889,0.7777662942258492,27.769243055544937,0.0,JK-5
65,5.0,0.5,3997724.8,1884053.6,1145257.8,15.314584,38376.023,297.37494,297.91562,4.588,7107.3384,397.73502,301041.22,0.0,292.7425,-50.0,296.0195,123985.336,314.3148,345.9041,310.64005,14.141639,304.27005,5059.375,0.0013888889,0.7777663013954393,27.76924303740018,0.0,JK-6
66,6.0,0.5,4796047.5,2202351.0,1421049.2,18.3775,46038.08,297.31488,297.85544,5.5056,8518.318,397.73508,359045.47,0.0,293.83173,-60.0,296.37717,153292.12,315.0941,346.47586,310.917,14.114462,304.13928,6071.25,0.0013888889,0.777766301985705,27.76924305052916,0.0,JK-7
67,7.0,0.5,5596743.0,2501296.0,1698374.4,21.440416,53706.156,297.27252,297.813,6.4232,9928.927,397.73502,417004.1,0.0,294.73825,-70.0,296.65955,182992.2,314.5995,346.89914,311.15527,14.095022,304.0467,7083.125,0.0013888889,0.7777662949574049,27.76924307007488,0.0,JK-8
68,8.0,0.5,6397353.5,2790305.0,1975756.6,24.503334,61374.504,297.24283,297.7832,7.3408,11339.25,397.73502,474927.56,0.0,295.49075,-80.0,296.88885,212620.64,314.5181,347.22485,311.35028,14.080439,303.98022,8095.0,0.0013888889,0.7777662920605434,27.76924307664037,0.0,JK-9
69,9.0,0.5,7197892.5,3072687.0,2252978.5,27.56625,69047.6,297.2224,297.7627,8.2584,12749.358,397.73502,532791.0,0.0,296.11578,-90.0,297.07825,242122.48,315.54282,347.4833,311.50818,14.069081,303.9323,9106.875,0.0013888889,0.7777662948280851,27.769243080734633,0.0,JK-10
70,0.5,1.0,405928.16,247561.53,6416.8696,1.5314584,3906.6458,298.83597,299.3763,0.4588,720.4048,397.73502,62859.44,0.0,284.51974,-5.0,293.99615,5248.2056,315.51965,336.07553,309.77448,14.424873,306.8504,1011.875,0.00052391144,0.7777662941868145,27.769243413514463,0.0,JK-11
71,1.0,1.0,799011.94,471456.78,78693.336,3.0629168,7744.368,298.4145,298.95508,0.9176,1425.0413,397.73502,75518.414,0.0,285.78302,-10.0,294.08517,17200.68,314.94403,340.46762,309.84607,14.427389,306.24094,2023.75,0.0010478229,0.7777662952914204,27.76924306501326,0.0,JK-12
72,2.0,1.0,1595935.2,892826.94,303277.72,6.1258335,15411.423,297.95468,298.49625,1.8352,2816.3188,397.735,137046.33,0.0,288.01157,-20.0,294.49002,37538.64,314.07788,342.7367,310.14398,14.384351,305.50406,4047.5,0.0013888889,0.7777662931992597,27.769243085148926,0.0,JK-13
73,3.0,1.0,2395356.5,1266681.5,559364.75,9.18875,23061.555,297.75555,298.2957,2.7528,4201.4126,397.73502,190374.12,0.0,289.87634,-30.0,295.22183,63107.324,313.8323,343.84656,310.14078,14.249923,304.99237,6071.25,0.0013888889,0.7777662962843721,27.769243081285268,0.0,JK-14
74,4.0,1.0,3194890.8,1598175.1,826694.56,12.251667,30711.902,297.62943,298.16904,3.6704,5584.571,397.73502,243714.3,0.0,291.4368,-40.0,295.78137,91466.28,313.60583,345.09164,310.33292,14.182324,304.6991,8095.0,0.0013888889,0.7777662908761184,27.769243070562432,0.0,JK-15
75,5.0,1.0,3994698.8,1911666.8,1096466.2,15.314584,38372.453,297.5445,298.08386,4.588,6966.861,397.73502,301769.62,0.0,292.7425,-50.0,296.278,120054.555,314.31482,345.90543,310.61426,14.14164,304.51013,10118.75,0.0013888889,0.7777663013320832,27.769243038345888,0.0,JK-16
76,6.0,1.0,4794351.0,2213167.8,1366887.6,18.3775,46032.164,297.48572,298.02493,5.5056,8348.71,397.73502,359574.38,0.0,293.83173,-60.0,296.65536,148656.05,315.09415,346.47687,310.89096,14.114463,304.38113,12142.5,0.0013888889,0.7777663019761119,27.76924304938481,0.0,JK-17
77,7.0,1.0,5595735.0,2506368.8,1637016.6,21.440416,53695.48,297.44476,297.9839,6.4232,9732.838,397.73502,417339.0,0.0,294.73825,-70.0,296.9551,177583.31,314.5996,346.89984,311.1271,14.095023,304.2905,14166.25,0.0013888889,0.7777662947795614,27.769243076344182,0.0,JK-18
78,8.0,1.0,6396870.0,2792833.5,1906696.6,24.503334,61358.01,297.41644,297.97116,7.3408,11161.973,397.73502,475073.66,0.0,295.49075,-80.0,297.19913,206434.62,314.5189,347.22522,311.31888,14.08044,304.22595,16190.0,0.0013888889,0.7777662918548778,27.769243083404714,0.0,JK-19
79,9.0,1.0,7197750.5,3073658.8,2175885.2,27.56625,69043.92,297.48895,298.08228,8.2584,12595.817,397.73502,532789.7,0.0,296.11578,-90.0,297.4017,235160.69,315.54318,347.48343,311.47336,14.069082,304.32492,18213.75,0.0013888889,0.7777662948407479,27.769243080642198,0.0,JK-20
80,0.5,2.0,410930.1,268891.28,1649.9512,1.5314584,3899.658,299.06265,299.61044,0.4588,706.81586,397.73654,62858.203,0.0,284.51974,-5.0,294.0123,2803.4705,315.812,337.58887,309.75577,14.865687,307.93823,2023.75,0.0010478229,0.7777663278323009,27.76924243221183,0.0,JK-21
81,1.0,2.0,791957.9,511958.8,41528.49,3.0629168,7744.611,298.64877,299.19415,0.9176,1396.3457,397.73517,76726.555,0.0,285.78302,-10.0,294.12573,14695.214,315.176,342.08817,309.73843,14.781599,307.17938,4047.5,0.0013888889,0.7777663135998284,27.769243141597,0.0,JK-22
82,2.0,2.0,1591125.9,927602.8,256805.75,6.1258335,15410.772,298.2916,298.8305,1.8352,2756.3054,397.735,138260.78,0.0,288.01157,-20.0,294.8014,32518.164,314.07895,342.73627,310.1283,14.384356,305.98184,8095.0,0.0013888889,0.7777662948478397,27.769243071260327,0.0,JK-23
83,3.0,2.0,2393692.5,1274851.2,504906.12,9.18875,23060.686,298.09198,298.62946,2.7528,4109.6514,397.735,190373.73,0.0,289.87634,-30.0,295.62518,58478.11,313.83258,343.8471,310.09225,14.249926,305.46902,12142.5,0.0013888889,0.7777662965260771,27.769243073915266,0.0,JK-24
84,4.0,2.0,3194431.5,1600275.1,757546.5,12.251667,30709.404,297.96738,298.50433,3.6704,5483.8657,397.73502,243905.05,0.0,291.4368,-40.0,296.25336,85292.484,313.6061,345.09186,310.27887,14.182326,305.1777,16190.0,0.0013888889,0.7777662906879376,27.76924307713242,0.0,JK-25
85,5.0,2.0,3994687.5,1911907.9,1010987.8,15.314584,38365.004,297.88474,298.42148,4.588,6892.423,397.73502,301770.0,0.0,292.7425,-50.0,296.79648,112332.37,314.31485,345.90533,310.5616,14.141642,304.99188,20237.5,0.0013888889,0.7777663013320728,27.769243038481367,0.0,JK-26
86,6.0,2.0,4794370.5,2213227.5,1264385.6,18.3775,46021.86,297.82858,298.40802,5.5056,8309.279,397.73502,359575.03,0.0,293.83173,-60.0,297.21387,139384.97,315.09427,346.47678,310.83676,14.114464,304.86652,24285.0,0.0013888889,0.7777663018792327,27.76924305054258,0.0,JK-27
87,7.0,2.0,5595780.5,2506381.5,1517445.2,21.440416,53675.812,297.9857,298.57697,6.4232,9732.839,397.73502,417339.56,0.0,294.73825,-70.0,297.54782,166764.56,314.5998,346.89975,311.06815,14.095024,305.07172,28332.5,0.0013888889,0.7777662947654195,27.769243076744853,0.0,JK-28
88,8.0,2.0,6396924.5,2792838.5,1770056.9,24.503334,61358.3,298.13272,298.72278,7.3408,11161.958,397.73502,475074.4,0.0,295.49075,-80.0,297.82208,194064.94,314.52045,347.22516,311.25278,14.0804405,305.25546,32380.0,0.0013888889,0.7777662918518997,27.769243083253517,0.0,JK-29
89,9.0,2.0,7197816.0,3073660.8,2022180.1,27.56625,69046.17,298.2602,298.8492,8.2584,12595.821,397.73502,532790.2,0.0,296.11578,-90.0,298.0506,221239.27,315.54395,347.48337,311.39957,14.069083,305.41693,36427.5,0.0013888889,0.7777662948584794,27.769243080652252,0.0,JK-30
90,0.5,0.5,221180.48,238584.25,96298.586,1.5314584,3933.5718,296.2053,296.87515,0.4588,767.0612,397.73502,67578.48,17528.545,283.15,-5.0,293.5502,16600.0,313.19724,333.15,309.88303,14.046838,304.31155,505.9375,0.00020001976,0.719068954484904,7.111542534057642,16471.258,OT-1
91,1.0,0.5,437170.3,461455.0,245707.95,3.0629168,7780.502,295.7341,296.4021,0.9176,1526.5317,397.73502,97509.555,35075.074,283.15,-10.0,293.50912,33200.0,312.5094,335.68536,310.19168,14.049423,303.63232,1011.875,0.0004000395,0.7190689549616964,7.111542604621628,32943.793,OT-2
92,2.0,0.5,867789.25,894715.5,579626.9,6.1258335,15496.216,295.16647,295.83426,1.8352,3033.5662,397.7351,180794.4,70355.664,283.15,-20.0,293.46555,66400.0,311.7204,340.8439,310.322,14.050719,302.82242,2023.75,0.000800079,0.7190689525635333,7.1115425478639,65953.09,OT-3
93,3.0,0.5,1293131.9,1323525.2,920861.7,9.18875,23241.854,294.8271,295.49512,2.7528,4536.5303,397.73502,259430.2,105664.305,283.15,-30.0,293.4435,99600.0,311.37814,342.95947,310.3295,14.051156,302.33975,3035.625,0.0012001186,0.7190689569215394,7.111542309163347,99005.05,OT-4
94,4.0,0.5,1714625.0,1750799.1,1263770.1,12.251667,31002.287,294.59146,295.25974,3.6704,6038.296,397.73502,336685.7,140981.58,283.15,-40.0,293.43185,132800.0,311.1983,344.1591,310.42377,14.051376,302.005,4047.5,0.0013888889,0.7190689786693996,7.111542289863868,132070.14,OT-5
95,5.0,0.5,2135099.5,2174984.5,1607600.9,15.314584,38773.36,294.41586,295.08438,4.588,7539.4976,397.73502,413828.16,176302.83,283.15,-50.0,293.42703,166000.0,311.51147,344.92606,310.58893,14.051512,301.75574,5059.375,0.0013888889,0.7190689648749583,7.111541978487865,165136.11,OT-6
96,6.0,0.5,2554972.0,2594355.2,1952190.2,18.3775,46550.855,294.27948,294.94818,5.5056,9040.438,397.73505,491283.06,211609.73,283.15,-60.0,293.4274,199200.0,311.26495,345.45966,310.77856,14.051599,301.56216,6071.25,0.0013888889,0.7190689701287198,7.111542063755304,198208.78,OT-7
97,7.0,0.5,2976672.8,3008357.0,2297295.0,21.440416,54331.22,294.1706,294.83945,6.4232,10541.1875,397.73502,569131.56,246948.0,283.15,-70.0,293.4319,232400.0,311.00168,345.8548,310.96594,14.051659,301.40765,7083.125,0.0013888889,0.7190689650649984,7.111542300931516,231279.58,OT-8
98,8.0,0.5,3398326.0,3415677.5,2642870.5,24.503334,62111.918,294.08188,294.7509,7.3408,12041.827,397.73505,647331.25,282275.6,283.15,-80.0,293.45825,265600.0,310.93054,346.15912,311.1349,14.051714,301.28177,8095.0,0.0013888889,0.7190689613712365,7.111541856812122,264352.38,OT-9
99,9.0,0.5,3819949.8,3816831.8,2988749.0,27.56625,69891.36,294.00848,294.67758,8.2584,13542.411,397.73508,725805.7,317595.72,283.15,-90.0,293.53796,298800.0,310.90155,346.40042,311.28162,14.051752,301.17764,9106.875,0.0013888889,0.7190689639909743,7.11154192811271,297425.9,OT-10
100,0.5,1.0,220273.48,259584.62,83097.914,1.5314584,3935.6582,296.33566,297.00626,0.4588,757.98535,397.73502,67578.516,17530.273,283.15,-5.0,293.56805,16600.0,313.24377,333.88217,309.84024,14.120654,304.62012,1011.875,0.0004000395,0.7190689562439568,7.111542463283313,16472.91,OT-11
101,1.0,1.0,435275.06,501381.75,223789.25,3.0629168,7782.104,295.85968,296.5284,0.9176,1507.0868,397.73502,92471.04,35062.05,283.15,-10.0,293.53058,33200.0,312.5556,338.28018,310.14136,14.123223,303.93378,2023.75,0.000800079,0.719068951537376,7.111542625160095,32945.824,OT-12
102,2.0,1.0,866210.8,970660.5,548291.2,6.1258335,15499.322,295.2861,295.95462,1.8352,2992.5347,397.73502,171796.64,70288.99,283.15,-20.0,293.49326,66400.0,311.76654,341.5658,310.28223,14.124509,303.11514,4047.5,0.0013888889,0.7190689429531415,7.111542572906675,65923.125,OT-13
103,3.0,1.0,1292548.0,1429525.1,883236.9,9.18875,23245.871,294.9432,295.61194,2.7528,4473.5938,397.73502,250157.98,105577.32,283.15,-30.0,293.47696,99600.0,311.42422,343.00214,310.27197,14.124943,302.62732,6071.25,0.0013888889,0.7190689749050684,7.111542149458623,98956.06,OT-14
104,4.0,1.0,1715573.4,1874852.5,1221762.0,12.251667,31007.184,294.70578,295.37476,3.6704,5953.2983,397.73502,329755.22,140874.75,283.15,-40.0,293.4707,132800.0,311.24435,344.16684,310.35696,14.125162,302.2899,8095.0,0.0013888889,0.7190689730118098,7.111542061226458,132004.84,OT-15
105,5.0,1.0,2138041.2,2306153.8,1562224.2,15.314584,38779.21,294.52927,295.1985,4.588,7432.409,397.73505,410376.16,176171.64,283.15,-50.0,293.471,166000.0,311.54202,344.927,310.51837,14.125296,302.0392,10118.75,0.0013888889,0.7190689666166363,7.111542263356154,165057.5,OT-16
106,6.0,1.0,2559892.8,2728162.2,1903150.9,18.3775,46557.492,294.40112,295.0703,5.5056,8911.2295,397.73502,490956.12,211480.25,283.15,-60.0,293.48053,199200.0,311.30014,345.46133,310.71823,14.114314,301.83765,12142.5,0.0013888889,0.719068972843157,7.111542065305719,198115.73,OT-17
107,7.0,1.0,2983571.5,3142852.8,2244265.0,21.440416,54338.547,294.30682,294.97586,6.4232,10389.895,397.73502,571473.8,246784.34,283.15,-70.0,293.49777,232400.0,311.0272,345.85583,310.91745,14.094895,301.6716,14166.25,0.0013888889,0.7190689800602182,7.111542140738031,231174.92,OT-18
108,8.0,1.0,3407087.2,3551631.5,2585338.2,24.503334,62119.68,294.22986,294.8988,7.3408,11868.402,397.73502,652007.75,282092.7,283.15,-80.0,293.53168,265600.0,310.94855,346.16006,311.0963,14.080327,301.5382,16190.0,0.0013888889,0.71906897291795,7.111541969215803,264234.88,OT-19
109,9.0,1.0,3830414.2,3955260.0,2926217.5,27.56625,69899.35,294.16617,294.83505,8.2584,13346.833,397.73502,729483.9,317385.94,283.15,-90.0,293.63702,298800.0,310.91248,346.40112,311.24927,14.068982,301.42908,18213.75,0.0013888889,0.7190689753739521,7.111541841584801,297287.3,OT-20
110,0.5,2.0,219912.39,283018.94,66018.14,1.5314584,3938.7014,296.60248,297.27466,0.4588,746.5941,397.73514,67578.586,17532.846,283.15,-5.0,293.60495,14681.192,313.33673,337.12433,309.82144,14.267362,305.24634,2023.75,0.000800079,0.7190689769708664,7.111541839209549,16475.482,OT-21
111,1.0,2.0,431644.72,545809.1,189593.19,3.0629168,7785.177,296.11716,296.7874,0.9176,1482.777,397.73502,93783.31,35067.258,283.15,-10.0,293.57538,33200.0,312.64795,341.5259,309.9871,14.269897,304.54626,4047.5,0.0013888889,0.7190689612362933,7.11154251111769,32950.82,OT-22
112,2.0,2.0,862109.56,1044987.3,496205.38,6.1258335,15505.8545,295.53156,296.20154,1.8352,2941.147,397.73502,181495.33,70175.086,283.15,-20.0,293.5518,66400.0,311.85873,342.19434,310.1742,14.271165,303.70987,8095.0,0.0013888889,0.7190689401312579,7.111542706550105,65904.53,OT-23
113,3.0,2.0,1292292.8,1510639.5,823413.75,9.18875,23255.215,295.19702,295.86682,2.7528,4394.7705,397.73502,267087.47,105422.42,283.15,-30.0,293.55383,99600.0,311.50262,343.0028,310.16757,14.249633,303.19412,12142.5,0.0013888889,0.7190689783579624,7.111542057015501,98893.54,OT-24
114,4.0,2.0,1719251.6,1957883.6,1153556.8,12.251667,31019.176,295.00037,295.66928,3.6704,5846.903,397.73502,353423.06,140681.56,283.15,-40.0,293.57968,132800.0,311.28046,344.1677,310.2838,14.182104,302.8014,16190.0,0.0013888889,0.7190689733355413,7.111542179041954,131909.08,OT-25
115,5.0,2.0,2145185.0,2392534.2,1484056.1,15.314584,38793.406,294.8523,295.52072,4.588,7298.399,397.73502,435644.75,175945.05,283.15,-50.0,293.60706,166000.0,311.54877,344.92764,310.4689,14.141464,302.5232,20237.5,0.0013888889,0.7190689781433204,7.111542043641693,164933.62,OT-26
116,6.0,2.0,2570258.5,2815894.8,1814361.2,18.3775,46572.87,294.73694,295.40512,5.5056,8749.543,397.73502,511922.9,211205.77,283.15,-60.0,293.63593,199200.0,311.30026,345.46143,310.67688,14.114315,302.3142,24285.0,0.0013888889,0.7190689729747916,7.11154217906421,197966.38,OT-27
117,7.0,2.0,2996948.8,3229373.8,2144388.0,21.440416,54356.707,294.64496,295.313,6.4232,10200.498,397.73502,587048.8,246475.62,283.15,-70.0,293.66608,232400.0,311.02734,345.8557,310.8771,14.094896,302.1514,28332.5,0.0013888889,0.7190689669210835,7.111542067622581,230994.53,OT-28
118,8.0,2.0,3423355.8,3634514.2,2474038.5,24.503334,62139.293,294.5704,295.2383,7.3408,11651.335,397.73502,666607.94,281740.62,283.15,-80.0,293.69714,265600.0,310.94913,346.16,311.05377,14.080328,302.0214,32380.0,0.0013888889,0.7190689725503842,7.111541801733197,264027.5,OT-29
119,9.0,2.0,3849474.0,4031743.8,2803300.8,27.56625,69916.71,294.50906,295.1769,8.2584,13102.05,397.73502,746667.25,316995.7,283.15,-90.0,293.7961,298800.0,310.91306,346.40106,311.2041,14.068983,301.91556,36427.5,0.0013888889,0.7190689717908096,7.111541848884846,297066.6,OT-30
120,0.5,0.5,217501.89,236894.47,66664.266,1.5314584,3931.566,296.74207,297.3936,0.4588,759.4008,397.73502,63100.242,8226.098,283.15,-5.0,293.64197,14066.498,314.02652,333.15,309.89127,14.010241,305.0305,505.9375,0.00019427741,0.7964065423379589,10.262461536106603,3773.642,HB-1
121,1.0,0.5,429835.97,457780.84,187426.28,3.0629168,7773.0786,296.31152,296.96185,0.9176,1511.1143,397.73502,88996.45,16454.104,283.15,-10.0,293.62592,32168.174,313.3855,334.2814,310.24167,14.012833,304.40732,1011.875,0.00038855482,0.7964065348660736,10.26246162098912,7547.435,HB-2
122,2.0,0.5,856663.0,886805.44,470988.53,6.1258335,15475.257,295.80026,296.4508,1.8352,3002.4138,397.73508,164323.25,32952.926,283.15,-20.0,293.6294,66400.0,312.65857,339.6546,310.37164,14.014132,303.6764,2023.75,0.00077710964,0.7964065241364029,10.262461994417082,15096.539,HB-3
123,3.0,0.5,1281328.4,1311291.0,767541.06,9.18875,23179.838,295.50125,296.15222,2.7528,4489.6973,397.73502,235352.1,49499.367,283.15,-30.0,293.65167,99600.0,312.3357,341.75214,310.29813,14.01457,303.25055,3035.625,0.0011656644,0.7964065411134037,10.262461469365643,22652.861,HB-4
124,4.0,0.5,1703123.5,1734310.4,1067556.5,12.251667,30875.553,295.29672,295.94806,3.6704,5975.771,397.73502,305240.44,66050.35,283.15,-40.0,293.68164,132800.0,312.16324,342.9169,310.4018,14.0147915,302.9597,4047.5,0.0013888889,0.7964065359615566,10.262461830623979,30213.555,HB-5
125,5.0,0.5,2124195.8,2155275.2,1369020.2,15.314584,38574.957,295.14584,295.79745,4.588,7461.3286,397.73502,378684.97,82594.09,283.15,-50.0,293.71573,166000.0,312.05872,343.6664,310.60214,14.014927,302.74527,5059.375,0.0013888889,0.7964065265096464,10.262462066842918,37775.527,HB-6
126,6.0,0.5,2544759.8,2571675.8,1671444.0,18.3775,46318.16,295.02972,295.68158,5.5056,8946.579,397.73502,452297.6,99164.695,283.15,-60.0,293.75235,199200.0,311.98993,344.1814,310.82556,14.015014,302.5803,6071.25,0.0013888889,0.796406537841232,10.26246172277694,45338.55,HB-7
127,7.0,0.5,2967148.8,2981944.8,1974473.1,21.440416,54072.57,294.9378,295.58987,6.4232,10431.672,397.73502,525866.3,115722.78,283.15,-70.0,293.7906,232400.0,311.94177,344.56027,311.03555,14.015075,302.44977,7083.125,0.0013888889,0.7964065473407604,10.26246168546061,52901.523,HB-8
128,8.0,0.5,3389413.5,3384519.8,2277874.2,24.503334,61836.375,294.86374,295.51593,7.3408,11916.749,397.73502,599404.75,132285.44,283.15,-80.0,293.82983,265600.0,311.90652,344.8521,311.21887,14.01513,302.34457,8095.0,0.0013888889,0.7964065586595858,10.262461320094975,60464.727,HB-9
129,9.0,0.5,3811590.5,3778663.0,2581530.2,27.56625,69608.37,294.80307,295.4554,8.2584,13401.719,397.73502,672728.56,148824.1,283.15,-90.0,293.86954,298800.0,311.87973,345.08374,311.37302,14.015168,302.25845,9106.875,0.0013888889,0.7964065665062738,10.262461161151128,68028.1,HB-10
130,0.5,1.0,216401.66,259469.5,52607.203,1.5314584,3933.6519,296.88876,297.54022,0.4588,749.9638,397.73502,63099.86,8226.032,283.15,-5.0,293.665,13697.472,314.0508,333.15,309.8649,14.047692,305.30164,1011.875,0.00038855482,0.796406541683441,10.262461535308312,3774.12,HB-11
131,1.0,1.0,427587.38,500691.38,164194.08,3.0629168,7773.513,296.45645,297.10678,0.9176,1490.9337,397.73502,84349.04,16456.443,283.15,-10.0,293.6538,30978.627,313.40924,336.72443,310.23395,14.050273,304.67566,2023.75,0.00077710964,0.7964065422609417,10.262461710287667,7548.3477,HB-12
132,2.0,1.0,852293.94,968435.0,434145.22,6.1258335,15482.212,295.94342,296.594,1.8352,2959.7834,397.73502,163302.6,32919.473,283.15,-20.0,293.66608,66400.0,312.6821,340.6377,310.34583,14.051566,303.942,4047.5,0.0013888889,0.7964065284277438,10.262461844802782,15096.95,HB-13
133,3.0,1.0,1275755.2,1426996.0,720626.2,9.18875,23188.535,295.64386,296.29486,2.7528,4424.189,397.73502,241363.44,49452.355,283.15,-30.0,293.69644,99600.0,312.35916,341.83066,310.2552,14.052003,303.5153,6071.25,0.0013888889,0.7964065378871823,10.262461615842325,22648.867,HB-14
134,4.0,1.0,1697202.9,1870678.8,1013210.56,12.251667,30882.68,295.4395,296.09085,3.6704,5887.3335,397.735,313215.8,65993.35,283.15,-40.0,293.73386,132800.0,312.18665,342.94302,310.35358,14.052223,303.22458,8095.0,0.0013888889,0.7964065475316502,10.262461674613743,30205.42,HB-15
135,5.0,1.0,2118883.0,2295456.5,1309416.9,15.314584,38582.902,295.28915,295.9408,4.588,7349.894,397.73502,380455.38,82545.21,283.15,-50.0,293.77484,166000.0,312.08212,343.67105,310.55365,14.052358,303.01086,10118.75,0.0013888889,0.7964065260186668,10.262461994328952,37764.28,HB-16
136,6.0,1.0,2540511.2,2703904.5,1607263.6,18.3775,46324.9,295.17377,295.82562,5.5056,8812.145,397.73502,452890.53,99092.26,283.15,-60.0,293.8179,199200.0,312.0133,344.1826,310.77817,14.052444,302.8469,12142.5,0.0013888889,0.7964065402260634,10.262461761664609,45324.453,HB-17
137,7.0,1.0,2964202.5,3099874.2,1905735.2,21.440416,54077.664,295.08273,295.7348,6.4232,10274.21,397.73502,526186.7,115646.5,283.15,-70.0,293.8621,232400.0,311.96515,344.56152,310.98755,14.052505,302.7176,14166.25,0.0013888889,0.7964065493695516,10.262461462437669,52885.316,HB-18
138,8.0,1.0,3387870.2,3486359.0,2204297.5,24.503334,61840.45,295.00958,295.66183,7.3408,11736.117,397.73502,599461.56,132160.61,283.15,-80.0,293.90686,265600.0,311.92987,344.85318,311.16925,14.05256,302.6137,16190.0,0.0013888889,0.7964065583667352,10.262461499896297,60445.94,HB-19
139,9.0,1.0,3811405.0,3865771.5,2502640.8,27.56625,69611.29,294.94992,295.60226,8.2584,13198.189,397.73502,672723.5,148734.73,283.15,-90.0,293.95172,298800.0,311.9031,345.0845,311.321,14.052598,302.52896,18213.75,0.0013888889,0.7964065658882216,10.262461172476936,68006.04,HB-20
140,0.5,2.0,215385.98,284567.34,33882.75,1.5314584,3935.306,297.18643,297.83777,0.4588,738.3256,397.73505,63099.1,8227.661,283.15,-5.0,293.71185,12704.755,314.09937,336.08237,309.78833,14.1223545,305.8502,2023.75,0.00077710964,0.7964066019619873,10.262460765945727,3774.8604,HB-21
141,1.0,2.0,423287.6,548260.25,128219.97,3.0629168,7776.692,296.7508,297.40115,0.9176,1466.1259,397.73502,91884.234,16455.314,283.15,-10.0,293.71085,28552.176,313.45676,340.7142,310.22427,14.124914,305.219,4047.5,0.0013888889,0.796406534336634,10.262461954228705,7549.8716,HB-22
142,2.0,2.0,845326.5,1048580.2,376713.9,6.1258335,15491.346,296.23422,296.88486,1.8352,2907.3713,397.73502,174027.39,32915.973,283.15,-20.0,293.74146,61768.816,312.7291,341.45026,310.3087,14.126197,304.47983,8095.0,0.0013888889,0.7964065423452744,10.262461664330713,15099.853,HB-23
143,3.0,2.0,1269711.2,1505607.5,651705.7,9.18875,23187.834,295.93384,296.5849,2.7528,4343.743,397.73502,245784.34,49401.48,283.15,-30.0,293.7886,98959.87,312.48404,341.83145,310.18063,14.126629,304.05173,12142.5,0.0013888889,0.7964065459627414,10.262461361490733,22649.562,HB-24
144,4.0,2.0,1693531.8,1932556.8,934585.6,12.251667,30878.676,295.72995,296.38138,3.6704,5779.167,397.73502,314135.9,65900.39,283.15,-40.0,293.84146,132800.0,312.2335,342.94406,310.31042,14.126847,303.76157,16190.0,0.0013888889,0.7964065418220029,10.2624617742424,30200.098,HB-25
145,5.0,2.0,2117382.5,2341804.5,1219273.0,15.314584,38583.477,295.58084,296.2325,4.588,7213.6978,397.73502,380475.62,82436.06,283.15,-50.0,293.8968,166000.0,312.12894,343.6714,310.4632,14.126981,303.5495,20237.5,0.0013888889,0.7964065364678069,10.262462081391217,37751.99,HB-26
146,6.0,2.0,2540822.0,2739118.8,1504076.4,18.3775,46324.965,295.4749,296.12662,5.5056,8647.88,397.73502,452886.7,98967.25,283.15,-60.0,294.04053,199200.0,312.0522,344.18286,310.69788,14.114339,303.37643,24285.0,0.0013888889,0.7964065412232104,10.262461773090621,45305.105,HB-27
147,7.0,2.0,2965942.8,3127549.0,1788359.1,21.440416,54077.78,295.3975,296.04904,6.4232,10081.87,397.73502,526180.75,115489.37,283.15,-70.0,294.17838,232400.0,311.99194,344.5615,310.91818,14.094917,303.23404,28332.5,0.0013888889,0.7964065370584101,10.262461686877238,52858.74,HB-28
148,8.0,2.0,3390743.5,3508935.5,2072052.9,24.503334,61840.637,295.3356,295.98706,7.3408,11515.785,397.73502,599454.6,132040.4,283.15,-80.0,294.28464,265600.0,311.94763,344.85312,311.10574,14.080346,303.12183,32380.0,0.0013888889,0.7964065674113132,10.262461182746616,60412.875,HB-29
149,9.0,2.0,3815266.0,3884270.0,2355156.0,27.56625,69611.48,295.2855,295.9369,8.2584,12949.526,397.73502,672715.4,148574.02,283.15,-90.0,294.3686,298800.0,311.9138,345.08444,311.2614,14.068999,303.03177,36427.5,0.0013888889,0.7964065606860404,10.262461131879007,67968.84,HB-30
150,0.5,0.5,274655.84,226222.45,42150.418,1.5314584,3925.2236,298.5467,299.15192,0.4588,736.41724,397.73502,62960.016,919.45233,284.2843,-5.0,293.9662,9788.374,315.25073,333.15,309.8375,14.156503,306.12775,505.9375,0.00023155821,0.7090558291734269,18.620630244194203,13.789111,BA-1
151,1.0,0.5,544111.2,435297.47,143716.22,3.0629168,7750.745,298.16946,298.77408,0.9176,1463.1649,397.735,75619.19,1839.2634,285.29678,-10.0,294.04956,24118.98,314.66153,336.67627,310.29788,14.159072,305.5794,1011.875,0.00046311642,0.7090558235238751,18.620630262966678,27.614588,BA-2
152,2.0,0.5,1085342.2,839706.75,393621.44,6.1258335,15426.452,297.7431,298.3484,1.8352,2902.938,397.73502,142123.64,3678.8335,286.99268,-20.0,294.48398,58158.215,313.84207,341.5628,310.3595,14.160359,304.96826,2023.75,0.00092623284,0.7090558193340256,18.620630323640608,55.246403,BA-3
153,3.0,0.5,1625317.4,1239206.2,659662.94,9.18875,23097.182,297.5148,298.12067,2.7528,4337.9834,397.73502,209105.95,5517.7275,288.32263,-30.0,295.12766,93571.695,313.47046,343.7339,310.27582,14.160793,304.6425,3035.625,0.0013888889,0.7090558236127535,18.62063027264614,82.87986,BA-4
154,4.0,0.5,2162973.0,1636232.6,930662.5,12.251667,30759.293,297.37155,297.9778,3.6704,5771.5527,397.73502,275810.94,7355.4624,289.36932,-40.0,295.60196,129426.93,313.31866,344.97546,310.43915,14.161013,304.43835,4047.5,0.0013888889,0.7090558246437588,18.620630256389653,110.50619,BA-5
155,5.0,0.5,2700413.0,2026841.6,1204410.4,15.314584,38429.07,297.28403,297.89017,4.588,7204.5005,397.73502,342369.1,9190.643,290.1902,-50.0,296.0302,165409.33,313.22772,345.76297,310.71088,14.141569,304.27927,5059.375,0.0013888889,0.7090558225034642,18.620630290033276,138.13934,BA-6
156,6.0,0.5,3237749.8,2407090.2,1480056.6,18.3775,46109.336,297.22894,297.83475,5.5056,8637.083,397.73505,408645.44,11035.65,290.8324,-60.0,296.39316,199200.0,313.82343,346.31613,310.98688,14.114403,304.1552,6071.25,0.0013888889,0.7090558244564507,18.62063032332443,165.73955,BA-7
157,7.0,0.5,3777244.8,2774592.0,1757029.6,21.440416,53818.89,297.19016,297.79578,6.4232,10069.419,397.73502,474701.94,12875.156,291.33414,-70.0,296.67975,232400.0,313.81656,346.72537,311.22522,14.094972,304.06747,7083.125,0.0013888889,0.7090558278700192,18.62063022055273,193.36588,BA-8
158,8.0,0.5,4316904.5,3129028.0,2034855.9,24.503334,61541.797,297.16312,297.76852,7.3408,11501.711,397.73502,540744.2,14712.652,291.7256,-80.0,296.91272,265600.0,313.54868,347.04037,311.42014,14.080394,304.00452,8095.0,0.0013888889,0.7090558290107449,18.62063021447426,221.04591,BA-9
159,9.0,0.5,4856603.0,3471477.0,2313122.8,27.56625,69266.92,297.14465,297.7499,8.2584,12933.828,397.73502,606778.0,16553.371,292.03036,-90.0,297.10553,298800.0,313.28543,347.2903,311.57788,14.069042,303.95926,9106.875,0.0013888889,0.709055831826138,18.620630145028734,248.64685,BA-10
160,0.5,1.0,273370.72,250839.06,27342.674,1.5314584,3920.6372,298.66345,299.27167,0.4588,723.93115,397.735,62958.246,919.6079,284.2843,-5.0,293.97754,9737.528,315.36523,334.69836,309.80573,14.338391,306.60275,1011.875,0.00046311642,0.7090558318250478,18.62063007827391,13.791939,BA-11
161,1.0,1.0,541137.6,482095.53,118616.38,3.0629168,7752.471,298.27792,298.88528,0.9176,1436.5955,397.735,78085.99,1839.1157,285.29678,-10.0,294.0671,21679.537,314.77542,339.33347,310.1413,14.340928,306.04263,2023.75,0.00092623284,0.7090558192486148,18.620630350080933,27.622667,BA-12
162,2.0,1.0,1079441.5,928222.8,353639.12,6.1258335,15434.417,297.84183,298.44974,1.8352,2846.8928,397.73502,150736.0,3679.5647,286.99326,-20.0,294.49686,54358.01,313.956,342.24808,310.2517,14.342197,305.41733,4047.5,0.0013888889,0.7090558208668118,18.620630407675797,55.257378,BA-13
163,3.0,1.0,1617702.6,1356217.5,609670.9,9.18875,23105.766,297.64697,298.2536,2.7528,4251.9917,397.735,217925.52,5517.191,288.3231,-30.0,295.22482,88560.7,313.5263,343.77112,310.2252,14.249806,304.97836,6071.25,0.0013888889,0.709055821979851,18.620630330844723,82.90077,BA-14
164,4.0,1.0,2155442.8,1755641.5,875358.1,12.251667,30765.057,297.5319,298.13766,3.6704,5655.4624,397.73502,283560.3,7358.597,289.36942,-40.0,295.78644,123482.234,313.33188,344.97675,310.40744,14.182235,304.70004,8095.0,0.0013888889,0.7090558214286213,18.62063036722842,110.519226,BA-15
165,5.0,1.0,2693985.2,2128113.0,1145615.1,15.314584,38436.645,297.45413,298.05942,4.588,7058.2134,397.73502,343734.94,9198.796,290.1902,-50.0,296.2896,158768.78,313.22775,345.7643,310.6848,14.14157,304.52078,10118.75,0.0013888889,0.7090558234898306,18.620630253975662,138.1288,BA-16
166,6.0,1.0,3232693.2,2482664.5,1417465.2,18.3775,46116.523,297.40033,298.00528,5.5056,8460.534,397.73505,408638.16,11038.129,290.8324,-60.0,296.6725,194029.11,313.8235,346.31726,310.96042,14.114404,304.3985,12142.5,0.0013888889,0.7090558238541614,18.62063029914183,165.78024,BA-17
167,7.0,1.0,3773468.0,2826009.8,1689618.5,21.440416,53799.727,297.3629,297.96762,6.4232,9875.94,397.73502,474693.56,12877.207,291.33414,-70.0,296.97626,229823.38,313.81665,346.72617,311.19705,14.094973,304.31265,14166.25,0.0013888889,0.7090558271912656,18.62063020547985,193.37863,BA-18
168,8.0,1.0,4314205.5,3161566.0,1961582.1,24.503334,61487.125,297.3536,298.0134,7.3408,11327.822,397.73502,540736.6,14716.319,291.7256,-80.0,297.2241,265600.0,313.5488,347.0409,311.38922,14.080395,304.29095,16190.0,0.0013888889,0.7090558289131323,18.62063020556675,221.04666,BA-19
169,9.0,1.0,4854747.0,3491189.2,2233108.0,27.56625,69179.805,297.46713,298.12625,8.2584,12784.57,397.73502,606770.8,16553.904,292.03036,-90.0,297.42984,298800.0,313.28552,347.2904,311.54333,14.069043,304.4331,18213.75,0.0013888889,0.7090558334688003,18.62063012480438,248.67192,BA-20
170,0.5,2.0,274026.94,276552.1,11949.954,1.5314584,3921.9119,298.90826,299.52255,0.4588,710.0639,397.73575,62954.67,919.92883,284.2843,-5.0,294.00137,9057.52,315.59372,337.80365,309.76852,14.696616,307.57037,2023.75,0.00092623284,0.7090558423779914,18.620629860106558,13.7966795,BA-21
171,1.0,2.0,535499.44,530828.56,80747.58,3.0629168,7755.98,298.5066,299.11948,0.9176,1407.1877,397.73575,85060.27,1840.0085,285.29678,-10.0,294.10568,19035.887,315.00284,342.1593,309.78653,14.699089,306.98734,4047.5,0.0013888889,0.7090558197010496,18.62063039147871,27.63128,BA-22
172,2.0,2.0,1072178.6,998148.06,297732.25,6.1258335,15440.83,298.16586,298.77277,1.8352,2785.0867,397.735,159355.03,3681.0278,286.99335,-20.0,294.7932,48363.797,313.98337,343.0163,310.21597,14.384185,305.94608,8095.0,0.0013888889,0.7090558190064834,18.620630278284327,55.289837,BA-23
