,ScalingFactorS,LoadScalingFactor,electricEnergyKwh,naturalGasEnergyKwh,districtHeatingEnergyKwh,volumeFlowMainVentilatorM3H,PowerDemandMainVentilator,TemperatureBeforeMainVentilator,TemperatureAfterMainVentilator,volumeFlowRegenerationVentilatorM3H,PowerDemandRegenerationVentilator,TemperatureRegenerationHeater,HeatFlowRegenerationHeater,HeatFlowPreCooler/Heater-amb-1,TemperaturePreCooler-amb-1,HeatFlowPreCooler-3-4,TemperaturePreCooler-3-4,HeatFlowPreHeater-5-In,TemperaturePreHeater-5-In,FluidTemperatureInHeatRecoveryUnit,TemperatureInPurgeAir,DewPointTemperatureDryRoom,TemperatureDryRoom,DryRoomHeatLoad,DryRoomMoistureLoad,OutsideRelativeHumidity,OutsideTemperatureDegrees,Preheating,locationVariant
173,3.0,2.0,1612796.6,1402074.9,546296.44,9.18875,23104.07,297.98477,298.58966,2.7528,4157.511,397.735,223978.62,5521.027,288.32306,-30.0,295.62906,81153.11,313.5272,343.77176,310.17844,14.249809,305.45828,12142.5,0.0013888889,0.7090558255016067,18.62063022866474,82.92157,BA-24
174,4.0,2.0,2152747.8,1776852.6,801495.6,12.251667,30763.941,297.87103,298.475,3.6704,5559.979,397.73502,284957.22,7361.75,289.36942,-40.0,296.26022,115458.94,313.33215,344.97717,310.3536,14.182238,305.18164,16190.0,0.0013888889,0.7090558239307284,18.62063029915864,110.55195,BA-25
175,5.0,2.0,2692657.0,2136481.8,1057819.0,15.314584,38438.047,297.79553,298.39902,4.588,6990.601,397.73502,343888.22,9199.247,290.1902,-50.0,296.8099,150147.16,313.2278,345.76434,310.6317,14.141571,305.00546,20237.5,0.0013888889,0.7090558244910301,18.620630240589314,138.19069,BA-26
176,6.0,2.0,3232097.0,2485791.8,1313978.5,18.3775,46116.656,297.78857,298.44806,5.5056,8429.806,397.73505,408636.97,11038.192,290.8324,-60.0,297.2327,184494.81,313.8236,346.31714,310.9058,14.114406,304.96573,24285.0,0.0013888889,0.709055822526018,18.620630316135433,165.80339,BA-27
177,7.0,2.0,3773250.0,2827142.0,1569663.6,21.440416,53799.78,297.96124,298.61966,6.4232,9875.939,397.73502,474694.0,12877.926,291.3342,-70.0,297.5713,219008.67,313.81683,346.72604,311.1384,14.094974,305.17822,28332.5,0.0013888889,0.7090558261669908,18.620630235650715,193.40317,BA-28
178,8.0,2.0,4314164.5,3161967.5,1824805.1,24.503334,61487.27,298.1098,298.76736,7.3408,11327.822,397.73502,540737.25,14714.357,291.7256,-80.0,297.84906,253292.14,313.549,347.04083,311.32312,14.080396,305.36462,32380.0,0.0013888889,0.7090558281220416,18.62063021026668,221.01605,BA-29
179,9.0,2.0,4854808.5,3491311.2,2079396.8,27.56625,69179.98,298.23892,298.89578,8.2584,12784.571,397.73502,606772.06,16554.531,292.03036,-90.0,298.081,287367.3,313.28577,347.2903,311.47015,14.069044,305.52887,36427.5,0.0013888889,0.7090558292713771,18.620630191461316,248.62473,BA-30
180,0.5,0.5,270281.03,225140.34,45076.383,1.5314584,3913.893,298.5634,299.15567,0.4588,739.5018,397.73502,62956.66,0.0,284.33337,-5.0,293.9685,9996.786,315.22562,333.15,309.83987,14.139317,306.09592,505.9375,0.00022310077,0.6795496035164498,18.448447324031942,0.0,SY-1
181,1.0,0.5,535368.25,433363.5,148842.95,3.0629168,7744.6855,298.1864,298.77835,0.9176,1469.9285,397.73502,75257.96,0.0,285.397,-10.0,294.0519,25498.516,314.64325,338.37408,310.2863,14.14189,305.5482,1011.875,0.00044620153,0.6795496074542339,18.448447232305018,0.0,SY-2
182,2.0,0.5,1067859.8,836247.94,402593.47,6.1258335,15413.482,297.76062,298.35345,1.8352,2917.4905,397.73502,140670.5,0.0,287.19873,-20.0,294.52756,60361.75,313.81128,343.1806,310.34064,14.143178,304.9382,2023.75,0.00089240307,0.6795495988921186,18.44844739841419,0.0,SY-3
183,3.0,0.5,1599088.0,1234290.0,672287.94,9.18875,23094.266,297.53302,298.12653,2.7528,4360.491,397.73502,206392.55,0.0,288.62933,-30.0,295.17065,95971.17,313.45276,345.0806,310.26074,14.143612,304.61356,3035.625,0.0013386046,0.6795496006614895,18.448447377260873,0.0,SY-4
184,4.0,0.5,2127980.5,1630056.4,946849.1,12.251667,30794.08,297.39014,297.9841,3.6704,5802.0957,397.73502,272161.66,0.0,289.77148,-40.0,295.64572,131614.94,313.39343,346.15482,310.42435,14.143832,304.41003,4047.5,0.0013888889,0.6795496000943374,18.448447372463427,0.0,SY-5
185,5.0,0.5,2656668.8,2019546.2,1224117.0,15.314584,38502.34,297.2951,297.8893,4.588,7243.1,397.73502,337799.4,0.0,290.67886,-50.0,296.02597,166000.0,313.4693,346.8438,310.6907,14.141581,304.26935,5059.375,0.0013888889,0.6795496014517578,18.448447363500136,0.0,SY-6
186,6.0,0.5,3185170.5,2399794.0,1503125.1,18.3775,46217.875,297.24002,297.83395,5.5056,8683.712,397.73502,403356.7,0.0,291.3991,-60.0,296.38828,199200.0,314.139,347.32104,310.96597,14.114413,304.14536,6071.25,0.0013888889,0.6795496003481123,18.44844739427724,0.0,SY-7
187,7.0,0.5,3715817.5,2768301.5,1783381.0,21.440416,53938.41,297.20132,297.79504,6.4232,10124.258,397.73502,468726.8,0.0,291.96887,-70.0,296.67438,232400.0,314.04666,347.67447,311.20377,14.09498,304.05774,7083.125,0.0013888889,0.6795496017390684,18.448447312123374,0.0,SY-8
188,8.0,0.5,4246609.5,3124020.5,2064509.8,24.503334,61663.0,297.17435,297.76788,7.3408,11564.637,397.73502,533903.5,0.0,292.41937,-80.0,296.90707,265600.0,313.66525,347.94635,311.39853,14.080402,303.99496,8095.0,0.0013888889,0.6795496036161682,18.44844732199561,0.0,SY-9
189,9.0,0.5,4777442.0,3468796.8,2346036.8,27.56625,69390.54,297.15598,297.7494,8.2584,13004.925,397.73502,599066.75,0.0,292.77484,-90.0,297.09937,298800.0,313.34433,348.16248,311.55603,14.069049,303.94986,9106.875,0.0013888889,0.6795496008100199,18.448447385029596,0.0,SY-10
190,0.5,1.0,268961.62,249545.42,30249.004,1.5314584,3915.1775,298.6843,299.27914,0.4588,727.64874,397.735,62954.977,0.0,284.33337,-5.0,293.98148,9306.052,315.32953,337.75262,309.8185,14.304358,306.54752,1011.875,0.00044620153,0.6795496070664665,18.448447266314492,0.0,SY-11
191,1.0,1.0,532487.0,479769.22,123966.55,3.0629168,7747.83,298.29996,298.89423,0.9176,1444.6772,397.735,76627.984,0.0,285.397,-10.0,294.071,23008.48,314.74655,341.91147,310.1731,14.3069,305.98932,2023.75,0.00089240307,0.6795496047048749,18.448447275634965,0.0,SY-12
192,2.0,1.0,1062132.4,924136.56,362949.7,6.1258335,15420.743,297.86563,298.46066,1.8352,2864.1926,397.735,147843.05,0.0,287.19897,-20.0,294.51074,56486.38,313.91455,344.8577,310.25427,14.308172,305.36685,4047.5,0.0013888889,0.6795496020347735,18.448447378946234,0.0,SY-13
193,3.0,1.0,1591647.4,1351316.1,622533.3,9.18875,23097.152,297.6581,298.25266,2.7528,4278.696,397.735,210935.53,0.0,288.63083,-30.0,295.2209,90899.31,313.51917,345.12524,310.20444,14.249826,304.9682,6071.25,0.0013888889,0.6795496016889052,18.44844736908718,0.0,SY-14
194,4.0,1.0,2120511.2,1751843.5,891393.44,12.251667,30794.977,297.54294,298.13663,3.6704,5691.649,397.73502,273032.06,0.0,289.7717,-40.0,295.7828,125433.93,313.41745,346.16556,310.3875,14.18225,304.68985,8095.0,0.0013888889,0.6795496011820856,18.448447352891904,0.0,SY-15
195,5.0,1.0,2650092.5,2127096.0,1164663.0,15.314584,38502.56,297.46518,298.05844,4.588,7103.936,397.73502,338299.28,0.0,290.67886,-50.0,296.28522,160362.95,313.46933,346.84485,310.6643,14.141582,304.5107,10118.75,0.0013888889,0.6795496018282872,18.448447368413817,0.0,SY-16
196,6.0,1.0,3179834.8,2484817.8,1439583.1,18.3775,46217.445,297.4114,298.0044,5.5056,8515.869,397.73502,403524.6,0.0,291.3991,-60.0,296.66727,195680.34,314.13907,347.32208,310.94003,14.114414,304.38855,12142.5,0.0013888889,0.6795496005842009,18.448447381450524,0.0,SY-17
197,7.0,1.0,3711708.0,2830463.2,1714971.9,21.440416,53937.633,297.37405,297.96683,6.4232,9927.602,397.73502,468720.25,0.0,291.96887,-70.0,296.97076,231189.28,314.04672,347.6754,311.17545,14.094981,304.30283,14166.25,0.0013888889,0.6795496024298703,18.448447309426676,0.0,SY-18
198,8.0,1.0,4243540.0,3167625.0,1990236.6,24.503334,61661.94,297.35745,298.00443,7.3408,11339.142,397.73502,533895.6,0.0,292.41937,-80.0,297.21814,265600.0,313.6651,347.94717,311.36737,14.080402,304.26886,16190.0,0.0013888889,0.679549603805862,18.44844731956146,0.0,SY-19
199,9.0,1.0,4775200.5,3498462.5,2265127.5,27.56625,69389.71,297.4709,298.1172,8.2584,12753.376,397.73502,599057.94,0.0,292.77484,-90.0,297.42352,298800.0,313.34445,348.16306,311.52182,14.06905,304.41086,18213.75,0.0013888889,0.679549600089024,18.448447405504595,0.0,SY-20
200,0.5,2.0,269370.47,275191.28,14363.531,1.5314584,3917.9094,298.937,299.53702,0.4588,714.24915,397.73502,62951.727,0.0,284.33337,-5.0,294.0087,8631.042,315.53687,340.70337,309.769,14.629859,307.46756,2023.75,0.00089240307,0.6795495796049409,18.448447755159982,0.0,SY-21
201,1.0,2.0,527015.9,528386.56,86343.52,3.0629168,7751.733,298.53845,299.13742,0.9176,1416.2279,397.735,82757.11,0.0,285.397,-10.0,294.1126,19328.908,314.95273,344.89642,309.7729,14.632342,306.88916,4047.5,0.0013888889,0.6795496408419931,18.448447007567836,0.0,SY-22
202,2.0,2.0,1054930.1,995465.1,306877.0,6.1258335,15427.949,298.17703,298.77158,1.8352,2804.2566,397.735,153438.02,0.0,287.19907,-20.0,294.7906,50340.242,313.96323,345.28705,310.18936,14.384214,305.93546,8095.0,0.0013888889,0.6795496015617796,18.44844746773328,0.0,SY-23
203,3.0,2.0,1586477.9,1402543.4,558139.56,9.18875,23097.023,297.99573,298.58835,2.7528,4186.7627,397.735,216615.7,0.0,288.63083,-30.0,295.6251,83466.09,313.52005,345.1257,310.1565,14.24983,305.44763,12142.5,0.0013888889,0.6795496019725651,18.448447354467934,0.0,SY-24
204,4.0,2.0,2117449.5,1779425.5,816450.2,12.251667,30794.332,297.88208,298.47385,3.6704,5567.4995,397.73502,275468.44,0.0,289.77167,-40.0,296.25638,117916.0,313.4177,346.16617,310.33356,14.182253,305.1712,16190.0,0.0013888889,0.6795496013699974,18.4484473409757,0.0,SY-25
205,5.0,2.0,2648424.5,2140305.0,1076071.0,15.314584,38501.215,297.80658,298.39792,4.588,6973.562,397.73502,338294.03,0.0,290.67886,-50.0,296.80527,152178.06,313.4694,346.8452,310.6114,14.141583,304.99515,20237.5,0.0013888889,0.6795496017702098,18.44844736974924,0.0,SY-26
206,6.0,2.0,3178998.0,2490637.2,1335611.1,18.3775,46215.5,297.7927,298.43912,5.5056,8409.226,397.73502,403518.94,0.0,291.39908,-60.0,297.22742,186290.97,314.13916,347.32214,310.88525,14.114415,304.94363,24285.0,0.0013888889,0.6795496006070949,18.448447380190913,0.0,SY-27
207,7.0,2.0,3711316.2,2832909.5,1594715.4,21.440416,53935.273,297.96524,298.61053,6.4232,9851.816,397.73502,468715.66,0.0,291.96887,-70.0,297.5655,220300.45,314.0469,347.6752,311.1162,14.094982,305.15588,28332.5,0.0013888889,0.6795496024967748,18.4484473083276,0.0,SY-28
208,8.0,2.0,4243379.0,3168647.8,1853287.0,24.503334,61659.355,298.11377,298.75815,7.3408,11300.163,397.73502,533892.06,0.0,292.41937,-80.0,297.84286,254231.47,313.6653,347.94705,311.30176,14.080403,305.34216,32380.0,0.0013888889,0.679549603710155,18.448447320652285,0.0,SY-29
209,9.0,2.0,4775191.5,3498904.5,2111306.5,27.56625,69387.14,298.2427,298.88632,8.2584,12753.367,397.73502,599055.4,0.0,292.77484,-90.0,298.07437,288092.44,313.34467,348.1629,311.44882,14.069051,305.50607,36427.5,0.0013888889,0.6795496021578976,18.44844735979611,0.0,SY-30
210,0.5,0.5,375749.6,218545.8,22373.326,1.5314584,3913.7834,298.56403,299.1572,0.4588,734.5661,397.73502,62963.887,0.0,284.23438,-5.0,293.96884,8636.125,315.23273,333.15,309.82785,14.136452,306.094,505.9375,0.00026853313,0.7108385486404681,26.76171956877675,0.0,DH-1
211,1.0,0.5,745991.56,417357.3,114637.17,3.0629168,7743.4062,298.1868,298.77957,0.9176,1458.6505,397.735,73304.64,0.0,285.194,-10.0,294.0522,21466.25,314.6386,337.76434,310.2982,14.139025,305.54587,1011.875,0.00053706625,0.7108385632476889,26.761719344022055,0.0,DH-2
212,2.0,0.5,1489069.8,799150.6,355031.84,6.1258335,15408.6045,297.7612,298.35486,1.8352,2893.7017,397.73502,135579.38,0.0,286.78046,-20.0,294.5349,48424.676,313.7919,342.61923,310.34784,14.140313,304.9361,2023.75,0.0010741325,0.710838563014414,26.761719378878247,0.0,DH-3
213,3.0,0.5,2230925.0,1174883.6,614678.25,9.18875,23095.61,297.5335,298.12784,2.7528,4324.034,397.73502,197476.22,0.0,288.00577,-30.0,295.17822,78892.336,313.48532,344.91003,310.26328,14.140748,304.61133,3035.625,0.0013888889,0.7108385626552299,26.761719394711672,0.0,DH-4
214,4.0,0.5,2971019.5,1540131.0,881698.56,12.251667,30787.062,297.3906,297.98538,3.6704,5753.0103,397.73502,259691.75,0.0,288.95416,-40.0,295.6536,109606.28,313.4332,346.20642,310.4273,14.140967,304.40778,4047.5,0.0013888889,0.7108385612355509,26.76171939869672,0.0,DH-5
215,5.0,0.5,3711449.5,1888816.0,1153044.4,15.314584,38485.96,297.29422,297.8893,4.588,7181.2505,397.73502,322026.5,0.0,289.68637,-50.0,296.0263,140893.08,313.46198,347.04266,310.69266,14.141102,304.26996,5059.375,0.0013888889,0.7108385610056623,26.76171940714025,0.0,DH-6
216,6.0,0.5,4452193.0,2216822.2,1427258.1,18.3775,46190.027,297.2392,297.834,5.5056,8609.127,397.73502,384367.75,0.0,290.24942,-60.0,296.38867,171754.39,314.19934,347.6299,310.9673,14.1144085,304.1461,6071.25,0.0013888889,0.7108385632158793,26.761719397643947,0.0,DH-7
217,7.0,0.5,5195279.5,2527321.5,1702914.4,21.440416,53897.715,297.2005,297.7951,6.4232,10036.738,397.73502,446684.4,0.0,290.68222,-70.0,296.6748,203403.0,314.18365,348.06445,311.20566,14.094976,304.05847,7083.125,0.0013888889,0.7108385629914434,26.761719374074996,0.0,DH-8
218,8.0,0.5,5938443.0,2825269.5,1979024.6,24.503334,61608.418,297.1735,297.7679,7.3408,11464.099,397.73505,508976.03,0.0,291.01434,-80.0,296.9075,235001.73,313.7967,348.39902,311.401,14.080399,303.99564,8095.0,0.0013888889,0.7108385642124333,26.761719353402132,0.0,DH-9
219,9.0,0.5,6681593.0,3114303.2,2255194.8,27.56625,69320.97,297.1551,297.74936,8.2584,12891.692,397.73502,571247.2,0.0,291.26904,-90.0,297.09982,266330.88,313.68195,348.6644,311.55875,14.069046,303.95044,9106.875,0.0013888889,0.7108385635168839,26.761719382685698,0.0,DH-10
220,0.5,1.0,376521.72,245008.23,11208.358,1.5314584,3914.6895,298.68546,299.2811,0.4588,722.4172,397.73502,62962.293,0.0,284.23438,-5.0,293.98203,7862.575,315.3348,336.86002,309.81464,14.29868,306.54147,1011.875,0.00053706625,0.7108385412178291,26.761719741904102,0.0,DH-11
221,1.0,1.0,742143.9,467586.66,87705.11,3.0629168,7748.1216,298.30118,298.8962,0.9176,1433.5149,397.73502,75025.234,0.0,285.194,-10.0,294.07153,19914.676,314.7402,341.21957,310.192,14.301223,305.98334,2023.75,0.0010741325,0.7108385653138931,26.7617194210641,0.0,DH-12
222,2.0,1.0,1481975.0,889351.4,313339.94,6.1258335,15414.058,297.86707,298.46292,1.8352,2840.7043,397.735,143706.95,0.0,286.78082,-20.0,294.51382,43676.02,313.8934,343.89096,310.2646,14.302496,305.3612,4047.5,0.0013888889,0.7108385627832301,26.761719435860797,0.0,DH-13
223,3.0,1.0,2223685.8,1271070.0,567832.56,9.18875,23095.984,297.65738,298.2528,2.7528,4242.805,397.735,206935.1,0.0,288.0066,-30.0,295.22128,75131.59,313.5482,344.92484,310.20734,14.249817,304.96906,6071.25,0.0013888889,0.7108385622171774,26.761719413641508,0.0,DH-14
224,4.0,1.0,2965395.5,1613207.1,833265.5,12.251667,30787.764,297.54214,298.13675,3.6704,5643.2764,397.73502,262378.66,0.0,288.95456,-40.0,295.78317,106271.2,313.459,346.20758,310.38943,14.182243,304.69064,8095.0,0.0013888889,0.7108385631586391,26.76171934207893,0.0,DH-15
225,5.0,1.0,3707654.0,1933215.8,1101917.9,15.314584,38486.48,297.46442,298.05856,4.588,7042.9883,397.73502,322939.25,0.0,289.68637,-50.0,296.28558,136901.12,313.4622,347.04385,310.66666,14.141576,304.5115,10118.75,0.0013888889,0.7108385602682478,26.761719428365783,0.0,DH-16
226,6.0,1.0,4449783.5,2240676.5,1371246.2,18.3775,46190.246,297.4106,298.0045,5.5056,8442.378,397.73502,385095.9,0.0,290.24942,-60.0,296.66766,167054.14,314.1994,347.63074,310.9414,14.1144085,304.3893,12142.5,0.0013888889,0.7108385625455028,26.761719408785826,0.0,DH-17
227,7.0,1.0,5193825.0,2539321.8,1640458.8,21.440416,53897.887,297.37323,297.96686,6.4232,9841.481,397.73502,447221.06,0.0,290.68222,-70.0,296.9712,197966.77,314.18375,348.06497,311.1774,14.094976,304.3035,14166.25,0.0013888889,0.7108385631083288,26.761719371726446,0.0,DH-18
228,8.0,1.0,5937596.5,2831092.2,1909265.8,24.503334,61608.473,297.35715,298.00528,7.3408,11253.137,397.73505,509322.0,0.0,291.01434,-80.0,297.21875,228787.48,313.7968,348.39926,311.3697,14.080399,304.27087,16190.0,0.0013888889,0.7108385644118463,26.76171935026788,0.0,DH-19
229,9.0,1.0,6681160.0,3117199.8,2177573.8,27.56625,69321.11,297.47046,298.1179,8.2584,12700.069,397.73502,571407.0,0.0,291.26904,-90.0,297.42398,259343.06,313.68195,348.66443,311.5244,14.069046,304.41266,18213.75,0.0013888889,0.7108385637139492,26.76171937947988,0.0,DH-20
230,0.5,2.0,380345.38,267640.12,3559.9302,1.5314584,3915.7107,298.93988,299.54056,0.4588,709.08685,397.73502,62959.08,0.0,284.23438,-5.0,294.0099,5979.097,315.5386,338.8903,309.76303,14.6187105,307.45435,2023.75,0.0010741325,0.7108385593785663,26.761719495223065,0.0,DH-21
231,1.0,2.0,735390.7,510548.62,50209.29,3.0629168,7753.8916,298.5413,299.14093,0.9176,1405.2438,397.735,81341.01,0.0,285.194,-10.0,294.11365,17219.713,314.94287,343.25366,309.79114,14.621196,306.87582,4047.5,0.0013888889,0.7108385841543688,26.76171922289181,0.0,DH-22
232,2.0,2.0,1476476.4,933246.3,264374.22,6.1258335,15414.45,298.17633,298.7718,1.8352,2781.2334,397.735,149024.89,0.0,286.78204,-20.0,294.79095,40461.645,313.9455,343.89285,310.19882,14.3842,305.9364,8095.0,0.0013888889,0.7108385630079562,26.761719364724794,0.0,DH-23
233,3.0,2.0,2221252.0,1286975.8,511414.47,9.18875,23096.14,297.9951,298.58862,2.7528,4151.6265,397.735,208959.27,0.0,288.0066,-30.0,295.62552,70475.22,313.54843,344.9252,310.15973,14.24982,305.44864,12142.5,0.0013888889,0.7108385613681427,26.761719417261276,0.0,DH-24
234,4.0,2.0,2964526.8,1617701.6,763352.44,12.251667,30787.875,297.8813,298.47397,3.6704,5523.9927,397.73502,264746.47,0.0,288.95456,-40.0,296.2567,100065.164,313.45926,346.2077,310.3352,14.182245,305.17203,16190.0,0.0013888889,0.7108385621143395,26.76171935966579,0.0,DH-25
235,5.0,2.0,3707404.5,1934494.4,1016059.44,15.314584,38486.656,297.8058,298.39798,4.588,6945.0566,397.73502,322935.56,0.0,289.68637,-50.0,296.80566,129134.36,313.46225,347.04376,310.61304,14.141578,304.99588,20237.5,0.0013888889,0.7108385602456654,26.761719428598106,0.0,DH-26
236,6.0,2.0,4449767.5,2241013.2,1268656.9,18.3775,46190.53,297.7923,298.43988,5.5056,8374.61,397.73502,385095.56,0.0,290.24942,-60.0,297.22784,157727.72,314.1995,347.6307,310.8869,14.11441,304.9455,24285.0,0.0013888889,0.710838562554142,26.761719408375203,0.0,DH-27
237,7.0,2.0,5193852.0,2539395.0,1520877.9,21.440416,53898.184,297.9648,298.61127,6.4232,9811.026,397.73502,447221.22,0.0,290.68222,-70.0,297.56595,187094.95,314.18393,348.0649,311.11844,14.094978,305.1577,28332.5,0.0013888889,0.7108385630854361,26.76171937244383,0.0,DH-28
238,8.0,2.0,5937692.0,2831105.2,1772625.6,24.503334,61608.86,298.11334,298.75888,7.3408,11253.136,397.73505,509322.34,0.0,291.01434,-80.0,297.84332,216354.88,313.79703,348.39917,311.304,14.0803995,305.34402,32380.0,0.0013888889,0.7108385644186929,26.76171935027012,0.0,DH-29
239,9.0,2.0,6681245.5,3117202.8,2023868.8,27.56625,69321.51,298.24228,298.88705,8.2584,12700.068,397.73502,571407.7,0.0,291.269,-90.0,298.07486,245357.61,313.682,348.66434,311.45078,14.069047,305.5079,36427.5,0.0013888889,0.7108385637174888,26.761719379353828,0.0,DH-30
240,0.5,0.5,249456.84,222395.06,87658.89,1.5314584,3934.0312,295.82513,296.50687,0.4588,761.2749,397.73502,63093.527,9316.753,283.15,-5.0,293.4893,16600.0,312.938,333.15,309.89746,14.006445,303.6923,505.9375,0.00024647958,0.5155497202295575,13.199897323009347,7394.799,BJ-1
241,1.0,0.5,493717.3,429216.03,229788.56,3.0629168,7780.6807,295.32883,296.0083,0.9176,1515.0035,397.73502,93068.586,18642.246,283.15,-10.0,293.4313,33200.0,311.7919,336.0756,310.20206,14.009037,302.97858,1011.875,0.00049295917,0.5155497210488015,13.199897689252431,14789.818,BJ-2
242,2.0,0.5,979047.2,830432.4,547141.2,6.1258335,15503.689,294.72507,295.404,1.8352,3010.5146,397.73502,172269.48,37360.87,283.15,-20.0,293.3559,66400.0,311.2424,341.02527,310.40344,14.010336,302.11832,2023.75,0.0009859183,0.5155497186517937,13.199897378423572,29611.586,BJ-3
243,3.0,0.5,1458261.2,1227207.4,870750.4,9.18875,23259.645,294.3595,295.03854,2.7528,4501.9204,397.73502,246920.7,56102.797,283.15,-30.0,293.30374,99600.0,310.79498,343.21625,310.51965,14.010775,301.599,3035.625,0.0013888889,0.5155497314353967,13.199896812260457,44454.855,BJ-4
244,4.0,0.5,1934063.9,1621157.1,1196980.8,12.251667,31022.146,294.10364,294.78287,3.6704,5992.1055,397.73505,320220.44,74863.28,283.15,-40.0,293.26358,132800.0,310.44614,344.4562,310.65167,14.010996,301.23587,4047.5,0.0013888889,0.51554974914066,13.199896424384384,59301.844,BJ-5
245,5.0,0.5,2409178.0,2010449.2,1524796.6,15.314584,38788.016,293.9116,294.591,4.588,7481.7417,397.73502,393405.03,93621.76,283.15,-50.0,293.2319,166000.0,311.20184,345.24442,310.81442,14.011131,300.96347,5059.375,0.0013888889,0.5155497230565685,13.19989697319395,74151.86,BJ-6
246,6.0,0.5,2883809.2,2393682.0,1853598.1,18.3775,46555.824,293.76187,294.44144,5.5056,8971.092,397.73502,466891.88,112381.984,283.15,-60.0,293.2071,199200.0,310.71585,345.79846,310.9925,14.011218,300.75116,6071.25,0.0013888889,0.5155497147930028,13.19989757876327,89002.67,BJ-7
247,7.0,0.5,3360370.0,2770107.8,2183062.8,21.440416,54324.832,293.64175,294.32144,6.4232,10460.272,397.73502,540762.44,131141.84,283.15,-70.0,293.18802,232400.0,310.33453,346.20874,311.16757,14.011279,300.58084,7083.125,0.0013888889,0.5155497078046734,13.199897457164624,103849.78,BJ-8
248,8.0,0.5,3836836.0,3140490.8,2512878.2,24.503334,62094.594,293.54337,294.22314,7.3408,11949.337,397.73502,614975.56,149898.89,283.15,-80.0,293.1738,265600.0,310.16962,346.52466,311.33136,14.011334,300.4413,8095.0,0.0013888889,0.5155497558974502,13.199896663804417,118701.26,BJ-9
249,9.0,0.5,4313241.0,3505846.0,2842845.8,27.56625,69865.11,293.4614,294.2471,8.2584,13438.34,397.73505,689457.25,168661.56,283.15,-90.0,293.16373,298800.0,310.09995,346.77527,311.47855,14.011373,300.32513,9106.875,0.0013888889,0.5155497034994002,13.199897492121698,133550.03,BJ-10
250,0.5,1.0,248817.89,243573.61,75024.26,1.5314584,3933.379,295.96753,296.64926,0.4588,752.0773,397.73502,63093.293,9318.474,283.15,-5.0,293.51175,16600.0,312.93555,336.68228,309.8573,14.040114,303.9506,1011.875,0.00049295917,0.5155497098659609,13.199897509830828,7395.322,BJ-11
251,1.0,1.0,491735.25,469524.75,207802.23,3.0629168,7781.528,295.4694,296.14893,0.9176,1495.3402,397.73502,88131.42,18651.908,283.15,-10.0,293.45822,33200.0,311.8133,340.83246,310.17276,14.042697,303.23392,2023.75,0.0009859183,0.5155497129433115,13.199897513128693,14790.88,BJ-12
252,2.0,1.0,978357.44,906467.8,517538.0,6.1258335,15499.512,294.8635,295.5425,1.8352,2968.9204,397.73502,163440.75,37352.64,283.15,-20.0,293.39078,66400.0,311.2558,343.41028,310.3818,14.043991,302.37042,4047.5,0.0013888889,0.515549722724047,13.19989769729906,29597.021,BJ-13
253,3.0,1.0,1459229.6,1329870.4,836329.56,9.18875,23240.541,294.49667,295.1758,2.7528,4438.087,397.73502,237816.56,56066.582,283.15,-30.0,293.3459,99600.0,310.8143,343.25208,310.48016,14.044427,301.8492,6071.25,0.0013888889,0.5155497501462124,13.199896561933205,44431.395,BJ-14
254,4.0,1.0,1936744.0,1737786.0,1158654.6,12.251667,30998.844,294.24066,294.91998,3.6704,5905.9346,397.73502,312626.47,74811.61,283.15,-40.0,293.31244,132800.0,310.46704,344.45746,310.60638,14.044647,301.48578,8095.0,0.0013888889,0.5155497310608836,13.199897330210328,59271.64,BJ-15
255,5.0,1.0,2413734.8,2133581.0,1482760.0,15.314584,38760.55,294.0491,294.7286,4.588,7373.1675,397.73502,387743.53,93557.17,283.15,-50.0,293.28702,166000.0,311.21512,345.2458,310.76962,14.044783,301.21402,10118.75,0.0013888889,0.5155497375988052,13.199896715121103,74115.07,BJ-16
256,6.0,1.0,2890326.8,2520418.5,1807670.5,18.3775,46524.223,293.89987,294.57953,5.5056,8840.09,397.73502,462971.84,112302.51,283.15,-60.0,293.268,199200.0,310.73447,345.79962,310.94724,14.044868,301.00235,12142.5,0.0013888889,0.5155497243480947,13.199897282285217,88958.414,BJ-17
257,7.0,1.0,3368796.5,2900498.8,2132827.0,21.440416,54289.09,293.78027,294.46005,6.4232,10306.847,397.73502,538231.25,131059.61,283.15,-70.0,293.25436,232400.0,310.35452,346.2096,311.1229,14.0449295,300.83273,14166.25,0.0013888889,0.5155496877102483,13.199897816896216,103802.07,BJ-18
258,8.0,1.0,3847068.0,3275414.5,2457935.5,24.503334,62054.695,293.68265,294.36255,7.3408,11773.466,397.73502,613485.25,149803.6,283.15,-80.0,293.2452,265600.0,310.19022,346.5252,311.28555,14.044985,300.69427,16190.0,0.0013888889,0.5155497121047862,13.199897315167922,118647.664,BJ-19
259,9.0,1.0,4325188.0,3645893.8,2782885.2,27.56625,69821.05,293.6015,294.2815,8.2584,13239.948,397.73505,688727.0,168545.58,283.15,-90.0,293.2588,298800.0,310.12106,346.77557,311.4307,14.045022,300.57925,18213.75,0.0013888889,0.5155497242093797,13.199897164051075,133492.78,BJ-20
260,0.5,2.0,249107.88,266513.06,59506.082,1.5314584,3935.9978,296.25674,296.9385,0.4588,740.6255,397.73608,63092.832,9319.808,283.15,-5.0,293.5575,16517.3,312.92267,339.62704,309.84012,14.107262,304.47366,2023.75,0.0009859183,0.5155497316913222,13.199897236561231,7396.395,BJ-21
261,1.0,2.0,488046.44,513081.94,173935.25,3.0629168,7785.8804,295.75433,296.43402,0.9176,1470.9233,397.73538,84498.97,18658.137,283.15,-10.0,293.51312,33200.0,311.85605,343.71466,310.127,14.109824,303.75034,4047.5,0.0013888889,0.515549733877652,13.199897442630387,14792.976,BJ-22
262,2.0,2.0,975621.4,976833.06,468463.97,6.1258335,15509.196,295.14377,295.823,1.8352,2917.2944,397.73502,160993.34,37375.055,283.15,-20.0,293.46225,66400.0,311.28378,345.88217,310.35443,14.111107,302.8797,8095.0,0.0013888889,0.5155497014183882,13.199897829484962,29586.693,BJ-23
263,3.0,2.0,1461717.8,1407200.5,781622.44,9.18875,23220.602,294.77524,295.4546,2.7528,4358.866,397.73502,237952.9,56083.336,283.15,-30.0,293.43243,99600.0,310.85275,343.82306,310.41336,14.111539,302.3558,12142.5,0.0013888889,0.5155497455072147,13.19989662784367,44398.36,BJ-24
264,4.0,2.0,1943740.0,1820484.5,1096195.2,12.251667,30956.56,294.51907,295.1986,3.6704,5798.9507,397.73502,312795.1,74780.74,283.15,-40.0,293.41293,132800.0,310.50833,344.45792,310.52444,14.111757,301.992,16190.0,0.0013888889,0.515549714174026,13.19989726359076,59222.207,BJ-25
265,5.0,2.0,2424503.2,2222758.0,1410719.5,15.314584,38709.81,294.32822,295.00793,4.588,7238.4224,397.73502,388427.53,93464.47,283.15,-50.0,293.40042,166000.0,311.24237,345.24582,310.68555,14.111891,301.72113,20237.5,0.0013888889,0.5155497308123133,13.199896869911935,74050.56,BJ-26
266,6.0,2.0,2904268.0,2614590.2,1724843.5,18.3775,46465.04,294.1802,294.86008,5.5056,8677.527,397.73502,463893.2,112165.234,283.15,-60.0,293.39343,199200.0,310.7707,345.7995,310.8658,14.111977,301.5111,24285.0,0.0013888889,0.5155497184148327,13.199897548641264,88881.84,BJ-27
267,7.0,2.0,3385620.5,2997287.0,2038637.5,21.440416,54221.395,294.07623,294.75592,6.4232,10116.445,397.73502,539002.8,130895.94,283.15,-70.0,293.39853,232400.0,310.38437,346.2095,311.05295,14.094884,301.3341,28332.5,0.0013888889,0.5155497154473431,13.199897311166994,103712.91,BJ-28
268,8.0,2.0,3866675.2,3371990.2,2352140.2,24.503334,61977.637,293.99213,294.67172,7.3408,11555.218,397.73502,614089.0,149620.61,283.15,-80.0,293.41217,265600.0,310.2122,346.52512,311.22333,14.080317,301.19073,32380.0,0.0013888889,0.5155497279505546,13.1998972522918,118548.93,BJ-29
269,9.0,2.0,4347536.5,3738259.8,2665379.2,27.56625,69733.9,293.9224,294.6019,8.2584,12993.882,397.73505,689160.2,168347.39,283.15,-90.0,293.4844,298800.0,310.13644,346.77548,311.37308,14.068974,301.0731,36427.5,0.0013888889,0.5155497321955385,13.199897296113454,133379.47,BJ-30
270,0.5,0.5,181429.2,245496.9,127423.48,1.5314584,3933.478,296.61557,297.27133,0.4588,761.85864,397.73505,63075.594,11125.21,283.15,-5.0,293.62097,14462.207,313.81528,333.15,309.95132,14.006453,304.84024,505.9375,0.00012618797,0.7462181741452594,-0.25422417286563076,22974.463,NU-1
271,1.0,0.5,357699.56,476321.12,303622.5,3.0629168,7774.626,296.17636,296.8308,0.9176,1516.1948,397.73502,95497.78,22249.738,283.15,-10.0,293.5992,33200.0,313.16296,333.15,310.22205,14.009045,304.20514,1011.875,0.00025237593,0.7462181423648399,-0.2542238405869969,45949.426,NU-2
272,2.0,0.5,708100.2,926411.1,686018.6,6.1258335,15473.848,295.65247,296.30707,1.8352,3013.1816,397.73508,176941.42,44594.125,283.15,-20.0,293.59192,66400.0,312.4206,335.52295,310.39096,14.010344,303.45654,2023.75,0.00050475186,0.7462181901548149,-0.2542242742269418,91959.87,NU-3
273,3.0,0.5,1050444.6,1372380.2,1069627.0,9.18875,23194.19,295.3442,295.9992,2.7528,4506.088,397.73502,253788.52,66984.836,283.15,-30.0,293.60394,99600.0,312.09326,337.91763,310.40753,14.010782,303.01773,3035.625,0.0007571278,0.7462181462977392,-0.2542239039781553,138037.25,NU-4
274,4.0,0.5,1388013.0,1817048.6,1452882.8,12.251667,30934.19,295.13263,295.78793,3.6704,5997.7607,397.73502,329273.4,89385.98,283.15,-40.0,293.6242,132800.0,311.9191,339.0796,310.53094,14.011004,302.71692,4047.5,0.0010095037,0.7462181542038678,-0.2542241355764467,184130.5,NU-5
275,5.0,0.5,1723908.0,2261141.5,1835615.0,15.314584,38691.117,294.97614,295.63174,4.588,7488.888,397.73502,404646.34,111793.5,283.15,-50.0,293.64926,166000.0,311.81454,339.78632,310.62814,14.01114,302.4946,5059.375,0.0012618797,0.7462181589118441,-0.25422419379534456,230232.58,NU-6
276,6.0,0.5,2058782.0,2704910.8,2218146.8,18.3775,46454.785,294.85538,295.5112,5.5056,8979.747,397.73502,480323.53,134193.61,283.15,-60.0,293.67743,199200.0,311.74426,340.2735,310.84067,14.011227,302.32306,6071.25,0.0013888889,0.7462181666504842,-0.2542240524861922,276336.97,NU-7
277,7.0,0.5,2395292.2,3147863.5,2600732.2,21.440416,54222.953,294.75955,295.4156,6.4232,10470.433,397.73505,556388.06,156596.44,283.15,-70.0,293.70776,232400.0,311.6954,340.63235,311.0438,14.011287,302.18704,7083.125,0.0013888889,0.7462181630253013,-0.2542242124268728,322440.53,NU-8
278,8.0,0.5,2731602.8,3589412.8,2983450.5,24.503334,61993.348,294.6821,295.33826,7.3408,11961.046,397.73502,632798.9,178984.58,283.15,-80.0,293.7396,265600.0,311.65933,340.90744,311.22424,14.011343,302.07706,8095.0,0.0013888889,0.7462181891498688,-0.2542242314789649,368546.22,NU-9
279,9.0,0.5,3067812.2,4029144.8,3366345.5,27.56625,69766.06,294.6185,295.2748,8.2584,13451.564,397.73505,709479.7,201374.48,283.15,-90.0,293.77243,298800.0,311.63177,341.12387,311.37924,14.01138,301.9868,9106.875,0.0013888889,0.746218159451927,-0.2542244411928992,414651.75,NU-10
280,0.5,1.0,180840.89,264022.4,115439.51,1.5314584,3933.2476,296.7626,297.41827,0.4588,752.8905,397.73502,63075.316,11125.803,283.15,-5.0,293.64432,13915.408,313.83722,333.15,309.92746,14.04013,305.1055,1011.875,0.00025237593,0.7462181680856746,-0.2542241982913405,22976.197,NU-11
281,1.0,1.0,356511.75,511547.6,283840.3,3.0629168,7773.5005,296.32184,296.97626,0.9176,1497.0073,397.73502,90507.57,22252.756,283.15,-10.0,293.62738,32327.104,313.1844,333.15,310.21414,14.042712,304.46793,2023.75,0.00050475186,0.7462181467848757,-0.25422376930903434,45952.688,NU-12
282,2.0,1.0,708948.2,993530.56,659749.56,6.1258335,15478.244,295.79633,296.4509,1.8352,2972.617,397.73502,168024.77,44543.645,283.15,-20.0,293.62888,66400.0,312.5107,336.18228,310.3658,14.044006,303.71677,4047.5,0.0010095037,0.7462181702811471,-0.25422446434569157,91924.29,NU-13
283,3.0,1.0,1054007.2,1470825.6,1039363.2,9.18875,23198.7,295.4877,296.14267,2.7528,4443.812,397.73502,244602.47,66921.125,283.15,-30.0,293.64896,99600.0,312.1144,338.06018,310.37292,14.044443,303.27734,6071.25,0.0013888889,0.746218180797258,-0.25422417671820713,137972.77,NU-14
284,4.0,1.0,1393870.5,1945198.0,1418420.1,12.251667,30940.322,295.27634,295.93164,3.6704,5913.7085,397.73502,321625.2,89307.47,283.15,-40.0,293.67673,132800.0,311.94022,339.1277,310.5027,14.044663,302.97678,8095.0,0.0013888889,0.7462181739189194,-0.2542239312571699,184044.08,NU-15
285,5.0,1.0,1732311.6,2415196.8,1797711.4,15.314584,38698.15,295.12045,295.77603,4.588,7382.984,397.73505,398949.66,111698.625,283.15,-50.0,293.70868,166000.0,311.8349,339.80563,310.60892,14.044798,302.75522,10118.75,0.0013888889,0.7462181715697183,-0.2542240212119262,230124.27,NU-16
286,6.0,1.0,2069727.9,2879884.8,2176988.8,18.3775,46461.598,295.00046,295.65625,5.5056,8851.959,397.73505,476395.03,134087.98,283.15,-60.0,293.74323,199200.0,311.76532,340.28247,310.79504,14.044885,302.58478,12142.5,0.0013888889,0.7462181797394697,-0.25422428856042145,276207.1,NU-17
287,7.0,1.0,2408785.8,3338740.8,2556410.8,21.440416,54225.008,294.90555,295.56155,6.4232,10320.799,397.73502,553864.06,156458.36,283.15,-70.0,293.77948,232400.0,311.71643,340.6359,310.99783,14.044945,302.45,14166.25,0.0013888889,0.7462181883078803,-0.25422437495806754,322291.4,NU-18
288,8.0,1.0,2747586.8,3792533.8,2935839.8,24.503334,61993.594,294.82907,295.4852,7.3408,11789.499,397.73502,631332.7,178806.62,283.15,-80.0,293.81683,265600.0,311.68036,340.90836,311.17703,14.045,302.3414,16190.0,0.0013888889,0.7462181860841011,-0.2542240758373404,368377.78,NU-19
289,9.0,1.0,3086198.5,4242338.0,3315211.0,27.56625,69765.45,294.76645,295.42273,8.2584,13258.137,397.73502,708784.94,201121.44,283.15,-90.0,293.8548,298800.0,311.6528,341.12482,311.33017,14.045038,302.2525,18213.75,0.0013888889,0.7462181847132858,-0.2542243168417643,414465.72,NU-20
290,0.5,2.0,179749.23,285868.62,97185.914,1.5314584,3935.8591,297.06076,297.71622,0.4588,741.632,397.735,63074.76,11128.829,283.15,-5.0,293.69168,13146.161,313.88104,333.15,309.7092,14.107291,305.642,2023.75,0.00050475186,0.7462181300900407,-0.2542237968053519,22979.59,NU-21
291,1.0,2.0,354278.3,552978.06,252208.81,3.0629168,7776.9307,296.61682,297.27115,0.9176,1472.9855,397.73502,86846.734,22259.242,283.15,-10.0,293.68488,30003.34,313.22723,334.79416,310.2082,14.109854,304.99933,4047.5,0.0010095037,0.7462181402498983,-0.2542236988641523,45959.465,NU-22
292,2.0,2.0,705769.3,1071386.4,608126.8,6.1258335,15486.408,296.08826,296.7428,1.8352,2921.6304,397.73502,167035.89,44517.812,283.15,-20.0,293.70465,66400.0,312.54416,336.7196,310.3335,14.111137,304.24344,8095.0,0.0013888889,0.7462181730951707,-0.25422432622974545,91920.32,NU-23
293,3.0,2.0,1055571.1,1576754.5,979642.4,9.18875,23205.578,295.77902,296.43396,2.7528,4365.8784,397.73502,247125.05,66800.32,283.15,-30.0,293.74146,99600.0,312.15674,338.09082,310.35544,14.11157,303.80292,12142.5,0.0013888889,0.7462181861538141,-0.254224207935413,137901.02,NU-24
294,4.0,2.0,1400688.8,2068596.0,1352248.4,12.251667,30942.004,295.56833,296.22357,3.6704,5808.4966,397.73502,326928.0,89115.45,283.15,-40.0,293.7846,132800.0,311.98245,339.12866,310.50668,14.111789,303.50314,16190.0,0.0013888889,0.7462181668623975,-0.2542240589904313,183922.84,NU-25
295,5.0,2.0,1743981.1,2550296.8,1724334.6,15.314584,38696.926,295.41373,296.06924,4.588,7250.4424,397.73502,404051.5,111424.37,283.15,-50.0,293.83075,166000.0,311.877,339.80664,310.6148,14.111922,303.28336,20237.5,0.0013888889,0.7462181900956452,-0.2542242620741088,229963.66,NU-26
296,6.0,2.0,2086228.4,3021011.8,2096243.5,18.3775,46458.56,295.29547,295.95123,5.5056,8692.078,397.73502,477389.0,133739.75,283.15,-60.0,293.8785,199200.0,311.8074,340.28323,310.71112,14.112008,303.11533,24285.0,0.0013888889,0.7462181746917805,-0.2542242367392767,276008.94,NU-27
297,7.0,2.0,2430009.5,3481193.0,2467951.5,21.440416,54224.93,295.2136,295.86923,6.4232,10133.516,397.73502,554697.8,156051.88,283.15,-70.0,293.93225,232400.0,311.7479,340.63647,310.92413,14.094911,302.96933,28332.5,0.0013888889,0.7462181656298476,-0.2542245001425222,322058.84,NU-28
298,8.0,2.0,2773470.5,3932579.8,2839394.0,24.503334,61993.977,295.14856,295.8041,7.3408,11574.763,397.73502,631983.2,178370.72,283.15,-80.0,293.98587,265600.0,311.7028,340.90863,311.1101,14.080341,302.85272,32380.0,0.0013888889,0.7462181856334432,-0.2542240833064978,368111.34,NU-29
299,9.0,2.0,3116635.5,4374523.5,3210509.0,27.56625,69765.76,295.0957,295.75116,8.2584,13016.011,397.73502,709249.9,200729.52,283.15,-90.0,294.03857,298800.0,311.66812,341.12494,311.26663,14.0689945,302.7588,36427.5,0.0013888889,0.7462181595043583,-0.25422426714479335,414162.8,NU-30
300,0.5,0.5,265644.66,226043.27,41576.24,1.5314584,3911.6562,298.55508,299.16455,0.4588,734.00055,397.735,62974.977,0.0,284.05347,-5.0,293.97025,10346.468,315.2402,333.15,309.82877,14.110365,306.0732,505.9375,0.000185139,0.7107004181325673,18.431036726977286,0.0,NA-1
301,1.0,0.5,526093.9,435260.5,141289.9,3.0629168,7743.346,298.1793,298.78818,0.9176,1458.1902,397.735,73733.664,0.0,284.83096,-10.0,294.05356,26024.996,314.62827,334.1018,310.32806,14.112941,305.5267,1011.875,0.000370278,0.7107004180740294,18.43103671857834,0.0,NA-2
302,2.0,0.5,1049315.2,840195.8,386545.88,6.1258335,15407.67,297.75574,298.36526,1.8352,2892.8506,397.73502,138973.38,0.0,286.0619,-20.0,294.59842,61083.28,313.80145,339.29285,310.3834,14.114231,304.91946,2023.75,0.000740556,0.7107004174156086,18.43103672265512,0.0,NA-3
303,3.0,0.5,1571280.9,1240311.2,647607.5,9.18875,23085.469,297.5293,298.13934,2.7528,4322.8096,397.73502,204405.38,0.0,286.96533,-30.0,295.24408,96652.04,313.41852,341.25925,310.29895,14.114667,304.59625,3035.625,0.001110834,0.7107004162968038,18.431036734869213,0.0,NA-4
304,4.0,0.5,2090865.5,1638867.5,913360.7,12.251667,30786.47,297.38718,297.9976,3.6704,5751.293,397.73505,269556.4,0.0,287.62717,-40.0,295.72342,132800.0,313.2994,342.36105,310.46515,14.114886,304.3937,4047.5,0.0013888889,0.7107004146339206,18.43103675831922,0.0,NA-5
305,5.0,0.5,2610139.5,2032369.4,1181615.0,15.314584,38497.06,297.2911,297.90176,4.588,7179.1035,397.73502,334552.53,0.0,288.11136,-50.0,296.09415,166000.0,313.22766,343.0701,310.73056,14.115021,304.25687,5059.375,0.0013888889,0.7107004155241797,18.43103675396487,0.0,NA-6
306,6.0,0.5,3129399.2,2414611.8,1452000.1,18.3775,46217.438,297.22446,297.8353,5.5056,8606.561,397.73502,399285.25,0.0,288.4647,-60.0,296.39514,199200.0,313.69647,343.55655,311.0032,14.11439,304.15964,6071.25,0.0013888889,0.7107004163133992,18.431036736094008,0.0,NA-7
307,7.0,0.5,3650797.0,2785338.5,1723605.2,21.440416,53938.77,297.1856,297.79623,6.4232,10033.788,397.73502,463778.25,0.0,288.7223,-70.0,296.6821,232400.0,313.8319,343.9169,311.24133,14.094961,304.07175,7083.125,0.0013888889,0.7107004207634638,18.431036705089895,0.0,NA-8
308,8.0,0.5,4172376.2,3142255.2,1996145.0,24.503334,61663.008,297.1585,297.76892,7.3408,11460.87,397.73502,528247.0,0.0,288.90958,-80.0,296.91525,265600.0,313.67188,344.194,311.43668,14.080385,304.00873,8095.0,0.0013888889,0.7107004212246238,18.431036673006417,0.0,NA-9
309,9.0,0.5,4694115.5,3484394.0,2269394.8,27.56625,69390.195,297.13998,297.75024,8.2584,12887.8545,397.73502,592699.56,0.0,289.04605,-90.0,297.10834,298800.0,313.63147,344.41397,311.59412,14.069034,303.96332,9106.875,0.0013888889,0.710700416499038,18.431036761320282,0.0,NA-10
310,0.5,1.0,264203.25,250648.22,26462.09,1.5314584,3911.6648,298.68326,299.29468,0.4588,722.21436,397.735,62973.754,0.0,284.05347,-5.0,293.98584,8758.233,315.3262,333.15,309.8154,14.246948,306.48657,1011.875,0.000370278,0.7107004208895594,18.43103673779205,0.0,NA-11
311,1.0,1.0,523139.88,482050.78,116200.7,3.0629168,7749.2803,298.30154,298.91223,0.9176,1433.1194,397.735,76249.77,0.0,284.83096,-10.0,294.0752,23355.57,314.71365,336.38095,310.26236,14.249498,305.93158,2023.75,0.000740556,0.7107004165405999,18.431036720322766,0.0,NA-12
312,2.0,1.0,1043398.25,929209.25,346449.9,6.1258335,15416.238,297.8711,298.48236,1.8352,2839.9944,397.735,146790.5,0.0,286.06268,-20.0,294.54257,56944.77,313.88684,340.07315,310.32162,14.250774,305.31427,4047.5,0.0013888889,0.7107004172233525,18.431036782052168,0.0,NA-13
313,3.0,1.0,1563466.8,1359803.2,597054.75,9.18875,23095.705,297.64267,298.25436,2.7528,4241.7295,397.735,211174.31,0.0,286.9659,-30.0,295.22668,91301.695,313.50293,341.3206,310.23477,14.249783,304.98315,6071.25,0.0013888889,0.7107004161271367,18.431036736052302,0.0,NA-14
314,4.0,1.0,2083023.5,1762316.5,857272.1,12.251667,30794.984,297.52753,298.13834,3.6704,5641.8486,397.73502,271968.8,0.0,287.6277,-40.0,295.78818,125892.53,313.34073,342.37903,310.4178,14.182217,304.7047,8095.0,0.0013888889,0.7107004192980626,18.431036690290625,0.0,NA-15
315,5.0,1.0,2603637.8,2133585.5,1122740.8,15.314584,38504.07,297.44974,298.06006,4.588,7041.2354,397.73502,334754.72,0.0,288.11145,-50.0,296.29163,160705.23,313.24435,343.0712,310.6962,14.141555,304.52536,10118.75,0.0013888889,0.7107004150606457,18.431036769424278,0.0,NA-16
316,6.0,1.0,3124309.5,2487241.8,1389557.5,18.3775,46219.855,297.39587,298.00586,5.5056,8440.249,397.73502,399278.8,0.0,288.4647,-60.0,296.6745,195516.55,313.69653,343.55765,310.9767,14.114391,304.40298,12142.5,0.0013888889,0.7107004134989308,18.431036794092424,0.0,NA-17
317,7.0,1.0,3647082.0,2830920.5,1656545.6,21.440416,53940.855,297.3584,297.96814,6.4232,9844.006,397.73502,463770.03,0.0,288.7223,-70.0,296.97867,229933.86,313.83197,343.9181,311.21368,14.094962,304.317,14166.25,0.0013888889,0.7107004208682953,18.43103669961173,0.0,NA-18
318,8.0,1.0,4169839.8,3166951.0,1923393.0,24.503334,61665.87,297.35403,298.01697,7.3408,11291.239,397.73502,528238.56,0.0,288.90958,-80.0,297.22668,264051.6,313.67197,344.19516,311.40546,14.080385,304.2983,16190.0,0.0013888889,0.7107004214647585,18.43103666645232,0.0,NA-19
319,9.0,1.0,4692430.0,3497124.5,2189807.0,27.56625,69394.05,297.46768,298.13004,8.2584,12743.339,397.73502,592691.5,0.0,289.04605,-90.0,297.43268,297938.7,313.6315,344.4151,311.56012,14.069035,304.4407,18213.75,0.0013888889,0.7107004167533475,18.43103675820609,0.0,NA-20
320,0.5,2.0,264199.0,276800.16,9637.987,1.5314584,3912.376,298.94992,299.56537,0.4588,708.91064,397.73535,62971.32,0.0,284.05344,-5.0,294.01865,7645.081,315.49802,336.20862,309.76785,14.516969,307.3291,2023.75,0.000740556,0.7107004526609775,18.431036301332604,0.0,NA-21
321,1.0,2.0,517477.4,531623.1,78053.31,3.0629168,7750.5015,298.55667,299.17102,0.9176,1404.9106,397.73502,82771.21,0.0,284.83096,-10.0,294.12177,19427.242,314.88446,340.437,309.8265,14.519468,306.75757,4047.5,0.0013888889,0.7107004238871687,18.431036690938168,0.0,NA-22
322,2.0,2.0,1035827.5,1001333.4,289761.3,6.1258335,15420.252,298.16165,298.7737,1.8352,2780.6296,397.735,153736.2,0.0,286.06335,-20.0,294.79468,50581.33,313.97128,340.9118,310.22906,14.384149,305.95114,8095.0,0.0013888889,0.7107004077854592,18.43103691721721,0.0,NA-23
323,3.0,2.0,1558520.2,1404113.6,533833.0,9.18875,23096.568,297.98038,298.5904,2.7528,4150.7266,397.735,216291.34,0.0,286.9659,-30.0,295.6309,85015.75,313.5038,341.32126,310.18634,14.249785,305.46304,12142.5,0.0013888889,0.7107004212568214,18.431036663021107,0.0,NA-24
324,4.0,2.0,2080518.6,1779183.0,784070.44,12.251667,30795.135,297.86667,298.47577,3.6704,5542.029,397.735,274619.62,0.0,287.6277,-40.0,296.26205,119064.5,313.34097,342.38007,310.3626,14.1822195,305.1864,16190.0,0.0013888889,0.7107004190636613,18.431036694413756,0.0,NA-25
325,5.0,2.0,2602467.0,2139298.5,1035345.1,15.314584,38504.32,297.7912,298.39978,4.588,6967.986,397.73502,334751.22,0.0,288.11145,-50.0,296.81204,152850.5,313.24463,343.07214,310.64172,14.141557,305.0102,20237.5,0.0013888889,0.7107004150279588,18.431036769803875,0.0,NA-26
326,6.0,2.0,3123884.8,2489341.2,1286325.0,18.3775,46221.035,297.78918,298.4518,5.5056,8402.526,397.73502,399276.3,0.0,288.4647,-60.0,297.23523,186111.05,313.69666,343.55832,310.9208,14.114393,304.9733,24285.0,0.0013888889,0.7107004133302608,18.43103679648149,0.0,NA-27
327,7.0,2.0,3647020.8,2831445.5,1536803.9,21.440416,53943.395,297.96167,298.6233,6.4232,9844.007,397.73502,463769.44,0.0,288.7223,-70.0,297.57382,218973.5,313.83212,343.91846,311.15408,14.094963,305.18564,28332.5,0.0013888889,0.7107004210208676,18.43103669734064,0.0,NA-28
328,8.0,2.0,4169886.5,3167032.0,1786730.4,24.503334,61670.1,298.1103,298.77112,7.3408,11291.242,397.73502,528239.06,0.0,288.90958,-80.0,297.85175,251536.5,313.67218,344.19525,311.34024,14.080386,305.37222,32380.0,0.0013888889,0.7107004214875099,18.431036666274586,0.0,NA-29
329,9.0,2.0,4692497.5,3497135.2,2036099.6,27.56625,69400.17,298.23938,298.89954,8.2584,12743.346,397.73502,592692.06,0.0,289.04605,-90.0,298.08383,283868.6,313.63156,344.4152,311.48724,14.069036,305.53647,36427.5,0.0013888889,0.710700416762332,18.431036758182213,0.0,NA-30
330,0.5,0.5,247610.0,225158.83,79799.96,1.5314584,3933.3906,296.39206,297.05542,0.4588,760.299,397.73502,63078.54,9808.024,283.15,-5.0,293.5827,15585.36,313.46124,333.15,309.84293,14.023192,304.54346,505.9375,0.00024111081,0.576881491660676,13.126418517844574,6055.3745,SE-1
331,1.0,0.5,490028.66,434493.25,214617.28,3.0629168,7775.6733,295.9358,296.59756,0.9176,1513.0239,397.73502,92694.266,19623.568,283.15,-10.0,293.5505,33200.0,312.79312,337.55154,310.19608,14.025783,303.88483,1011.875,0.00048222163,0.5768814811193369,13.12641864126242,12110.816,SE-2
332,2.0,0.5,974446.3,840553.0,522557.47,6.1258335,15482.141,295.38843,296.05014,1.8352,3006.5796,397.73502,171552.53,39396.652,283.15,-20.0,293.52353,66400.0,312.02634,342.46857,310.3533,14.027081,303.1033,2023.75,0.00096444326,0.5768814815705381,13.126418330363093,24249.139,SE-3
333,3.0,0.5,1454103.5,1242109.2,839255.0,9.18875,23214.818,295.06323,295.72525,2.7528,4496.0527,397.73505,245865.25,59179.96,283.15,-30.0,293.5171,99600.0,311.6911,344.61102,310.33728,14.027518,302.64062,3035.625,0.0013888889,0.576881492906949,13.12641844465245,36403.332,SE-4
334,4.0,0.5,1930141.5,1640861.6,1158272.9,12.251667,30947.584,294.83868,295.501,3.6704,5984.2593,397.73502,318825.53,78979.234,283.15,-40.0,293.52005,132800.0,311.51404,345.8287,310.441,14.02774,302.32153,4047.5,0.0013888889,0.5768815025495717,13.126418531409819,48561.434,SE-5
335,5.0,0.5,2405414.0,2034766.1,1478766.4,15.314584,38679.1,294.67184,295.33444,4.588,7471.972,397.73502,391671.66,98764.41,283.15,-50.0,293.52884,166000.0,311.64853,346.60403,310.62158,14.027875,302.08463,5059.375,0.0013888889,0.5768814994444658,13.126418460902974,60721.8,SE-6
336,6.0,0.5,2880094.0,2422339.2,1800099.9,18.3775,46409.098,294.54266,295.20544,5.5056,8959.36,397.73505,464820.88,118550.836,283.15,-60.0,293.54187,199200.0,311.47357,347.14822,310.8252,14.027962,301.90118,6071.25,0.0013888889,0.5768814913958318,13.126418502494955,72882.01,SE-7
337,7.0,0.5,3356637.5,2802348.5,2122057.8,21.440416,54137.59,294.4398,295.10278,6.4232,10446.561,397.73502,538354.5,138297.27,283.15,-70.0,293.55814,232400.0,311.28738,347.55154,311.02063,14.028022,301.7552,7083.125,0.0013888889,0.5768814989341869,13.126418554055803,85041.984,SE-8
338,8.0,0.5,3833071.2,3175890.0,2444308.0,24.503334,61864.86,294.35626,295.01938,7.3408,11933.685,397.73502,612230.6,158106.53,283.15,-80.0,293.57687,265600.0,311.25082,347.86166,311.19803,14.028077,301.63663,8095.0,0.0013888889,0.5768814915511055,13.12641869845636,97207.88,SE-9
339,9.0,0.5,4309407.0,3543844.5,2766672.0,27.56625,69601.04,294.28735,294.95062,8.2584,13420.715,397.73502,686377.06,177843.39,283.15,-90.0,293.6934,298800.0,311.22278,348.1078,311.3517,14.028115,301.53885,9106.875,0.0013888889,0.5768814909014768,13.126418626721593,109367.72,SE-10
340,0.5,1.0,246843.84,246817.98,66772.21,1.5314584,3933.7234,296.53226,297.1959,0.4588,751.1198,397.73502,63078.11,9808.356,283.15,-5.0,293.6038,14713.9375,313.49338,335.7009,309.84366,14.073531,304.82675,1011.875,0.00048222163,0.5768814922914862,13.126418495550903,6055.469,SE-11
341,1.0,1.0,487919.47,475702.16,192188.2,3.0629168,7774.9414,296.0731,296.73517,0.9176,1493.4005,397.73502,87768.82,19634.154,283.15,-10.0,293.57596,33200.0,312.82483,340.297,310.1586,14.076108,304.1637,2023.75,0.00096444326,0.5768814818406408,13.12641862458498,12111.6455,SE-12
342,2.0,1.0,972063.3,918293.06,489810.12,6.1258335,15467.448,295.5223,296.18433,1.8352,2965.0684,397.73502,162745.42,39348.918,283.15,-20.0,293.55676,66400.0,312.0579,342.8373,310.32526,14.077398,303.3771,4047.5,0.0013888889,0.57688149994928,13.126418692316015,24236.928,SE-13
343,3.0,1.0,1452669.6,1346944.1,800525.0,9.18875,23192.484,295.1956,295.8579,2.7528,4432.2837,397.73502,236784.61,59132.258,283.15,-30.0,293.55746,99600.0,311.7226,344.64246,310.29178,14.077834,302.9121,6071.25,0.0013888889,0.5768814892001076,13.126418552816903,36384.184,SE-14
344,4.0,1.0,1930317.1,1758848.8,1115619.2,12.251667,30921.332,294.97043,295.63306,3.6704,5898.2827,397.73502,311258.7,78913.664,283.15,-40.0,293.56702,132800.0,311.5455,345.83008,310.3895,14.078053,302.59204,8095.0,0.0013888889,0.5768815072140284,13.126418634898819,48535.277,SE-15
345,5.0,1.0,2407336.8,2157468.8,1432356.2,15.314584,38648.785,294.80356,295.46646,4.588,7363.696,397.73502,386038.06,98629.11,283.15,-50.0,293.582,166000.0,311.6672,346.6054,310.56693,14.078188,302.355,10118.75,0.0013888889,0.5768815041204138,13.126418543156491,60690.516,SE-16
346,6.0,1.0,2883877.2,2546255.8,1749742.8,18.3775,46374.62,294.67465,295.33777,5.5056,8828.848,397.73502,460931.4,118465.24,283.15,-60.0,293.6008,199200.0,311.5017,347.14938,310.77054,14.078275,302.17197,12142.5,0.0013888889,0.5768814963704575,13.126418478113525,72844.336,SE-17
