,ScalingFactorS,LoadScalingFactor,electricEnergyKwh,naturalGasEnergyKwh,districtHeatingEnergyKwh,volumeFlowMainVentilatorM3H,PowerDemandMainVentilator,TemperatureBeforeMainVentilator,TemperatureAfterMainVentilator,volumeFlowRegenerationVentilatorM3H,PowerDemandRegenerationVentilator,TemperatureRegenerationHeater,HeatFlowRegenerationHeater,HeatFlowPreCooler/Heater-amb-1,TemperaturePreCooler-amb-1,HeatFlowPreCooler-3-4,TemperaturePreCooler-3-4,HeatFlowPreHeater-5-In,TemperaturePreHeater-5-In,FluidTemperatureInHeatRecoveryUnit,TemperatureInPurgeAir,DewPointTemperatureDryRoom,TemperatureDryRoom,DryRoomHeatLoad,DryRoomMoistureLoad,OutsideRelativeHumidity,OutsideTemperatureDegrees,Preheating,locationVariant
347,7.0,1.0,3362218.5,2927507.8,2067260.5,21.440416,54098.926,294.57233,295.2356,6.4232,10293.767,397.73502,535857.06,138232.14,283.15,-70.0,293.62247,232400.0,311.3188,347.55234,310.96478,14.078335,302.02667,14166.25,0.0013888889,0.5768814954045985,13.126418597030598,85003.39,SE-18
348,8.0,1.0,3840374.0,3302464.8,2384678.2,24.503334,61821.96,294.48944,295.15286,7.3408,11758.578,397.73502,610776.9,157979.61,283.15,-80.0,293.64627,265600.0,311.2822,347.86212,311.14252,14.07839,301.909,16190.0,0.0013888889,0.5768814955749184,13.126418587746217,97158.23,SE-19
349,9.0,1.0,4318314.5,3672287.2,2701830.8,27.56625,69544.02,294.42856,295.09192,8.2584,13223.266,397.73502,685682.8,177759.77,283.15,-90.0,293.72968,298800.0,311.24832,348.108,311.30157,14.068989,301.80612,18213.75,0.0013888889,0.57688149517304,13.126418656789326,109314.3,SE-20
350,0.5,2.0,247164.47,270157.8,51207.086,1.5314584,3936.3474,296.81793,297.4821,0.4588,739.7194,397.73502,63077.258,9808.776,283.15,-5.0,293.64697,13574.601,313.55765,337.28415,309.8336,14.173777,305.4011,2023.75,0.00096444326,0.5768814823981627,13.126418672669868,6056.057,SE-21
351,1.0,2.0,483991.12,519994.94,157777.52,3.0629168,7778.4453,296.353,297.01566,0.9176,1469.2311,397.735,84151.86,19636.562,283.15,-10.0,293.62836,31499.494,312.88818,341.98068,310.1191,14.176328,304.72934,4047.5,0.0013888889,0.5768814637554944,13.126419048361845,12112.924,SE-22
352,2.0,2.0,967672.4,989077.75,437927.03,6.1258335,15473.247,295.79562,296.45825,1.8352,2914.2156,397.73502,161425.06,39314.49,283.15,-20.0,293.62567,66400.0,312.121,342.83774,310.27182,14.177605,303.93286,8095.0,0.0013888889,0.5768814953284761,13.126418566944057,24229.408,SE-23
353,3.0,2.0,1451725.5,1422167.8,740260.94,9.18875,23183.549,295.466,296.12897,2.7528,4354.583,397.73502,238738.34,59044.695,283.15,-30.0,293.64145,99600.0,311.78555,344.64307,310.20352,14.178035,303.4635,12142.5,0.0013888889,0.5768814966507002,13.126418595294787,36358.098,SE-24
354,4.0,2.0,1932879.8,1836140.6,1046068.3,12.251667,30903.002,295.23987,295.9031,3.6704,5793.4653,397.73502,315739.44,78784.54,283.15,-40.0,293.66498,132800.0,311.60837,345.8303,310.28934,14.178252,303.14185,16190.0,0.0013888889,0.576881502312748,13.126418315582502,48498.496,SE-25
355,5.0,2.0,2413190.5,2237388.8,1352484.4,15.314584,38625.066,295.097,295.75983,4.588,7231.707,397.73502,391662.94,98554.555,283.15,-50.0,293.70377,166000.0,311.6938,346.6054,310.48856,14.141476,302.87558,20237.5,0.0013888889,0.5768814965068613,13.126418700083777,60638.12,SE-26
356,6.0,2.0,2892653.0,2627326.2,1658681.9,18.3775,46350.383,294.98734,295.64993,5.5056,8669.51,397.73502,461901.6,118239.57,283.15,-60.0,293.74423,199200.0,311.52203,347.14926,310.7082,14.114326,302.67456,24285.0,0.0013888889,0.5768814941516294,13.126418652227422,72783.6,SE-27
357,7.0,2.0,3373699.8,3007534.8,1964517.1,21.440416,54068.863,294.9003,295.56274,6.4232,10107.229,397.73502,536667.1,138032.86,283.15,-70.0,293.7852,232400.0,311.32965,347.55228,310.91495,14.094905,302.51865,28332.5,0.0013888889,0.5768814940242077,13.126418530245562,84932.01,SE-28
358,8.0,2.0,3854319.0,3379930.0,2269745.2,24.503334,61784.273,294.83002,295.49237,7.3408,11544.805,397.73502,611410.8,157778.17,283.15,-80.0,293.82635,265600.0,311.284,347.86203,311.09836,14.080336,302.39465,32380.0,0.0013888889,0.5768814946933841,13.126418560322673,97079.875,SE-29
359,9.0,2.0,4334644.5,3744690.5,2574515.5,27.56625,69499.89,294.7725,295.43478,8.2584,12982.136,397.73502,686137.5,177559.53,283.15,-90.0,293.86746,298800.0,311.24887,348.10794,311.25446,14.06899,302.29416,36427.5,0.0013888889,0.5768814961690245,13.12641865232368,109232.336,SE-30
360,0.5,0.5,257031.36,220786.38,50652.7,1.5314584,3933.198,296.68134,297.33536,0.4588,741.8059,397.73502,63074.523,3907.8477,284.22824,-5.0,293.62903,14149.313,313.98334,333.15,309.83835,14.054294,305.01593,505.9375,0.00020286064,0.6217827322966898,18.500542471448185,403.92807,BM-1
361,1.0,0.5,508859.7,425548.62,157281.19,3.0629168,7777.683,296.24463,296.89734,0.9176,1474.7382,397.73502,82280.35,7802.782,284.29044,-10.0,293.6099,32788.277,313.3363,337.4016,310.21463,14.056878,304.3842,1011.875,0.00040572128,0.6217827347438841,18.500542303121538,808.3449,BM-2
362,2.0,0.5,1014841.0,822201.1,414697.06,6.1258335,15510.961,295.7248,296.37766,1.8352,2927.6167,397.73502,153876.55,15589.295,284.29984,-20.0,293.60745,63670.688,312.60284,342.99167,310.38748,14.058172,303.6411,2023.75,0.00081144256,0.6217827318999174,18.500542434552443,1616.8156,BM-3
363,3.0,0.5,1519562.1,1214259.9,687321.4,9.18875,23275.408,295.41983,296.07306,2.7528,4376.1284,397.73502,225310.02,23375.88,284.29947,-30.0,293.62424,99600.0,312.27844,345.0211,310.34482,14.05861,303.20682,3035.625,0.0012171639,0.6217827334307074,18.500542263488537,2425.4248,BM-4
364,4.0,0.5,2021843.6,1604785.8,964358.7,12.251667,31057.816,295.21088,295.86447,3.6704,5823.3335,397.73502,296916.78,31155.697,284.29877,-40.0,293.64917,132800.0,312.10556,346.14282,310.45877,14.05883,302.90964,4047.5,0.0013888889,0.6217827276583705,18.50054253783076,3234.0378,BM-5
365,5.0,0.5,2523642.0,1992210.2,1243417.0,15.314584,38852.863,295.05655,295.71042,4.588,7270.0044,397.73502,368530.9,38931.266,284.29642,-50.0,293.67865,166000.0,312.00244,346.8646,310.66327,14.058965,302.6903,5059.375,0.0013888889,0.6217827318483108,18.500542513501625,4043.0378,BM-6
366,6.0,0.5,3025171.8,2372718.8,1523986.0,18.3775,46657.254,294.93762,295.59174,5.5056,8716.412,397.73502,440102.78,46719.82,284.29642,-60.0,293.7111,199200.0,311.93387,347.36505,310.89066,14.0590515,302.52136,6071.25,0.0013888889,0.6217827377266486,18.500542293805957,4852.064,BM-7
367,7.0,0.5,3528720.0,2744031.8,1805578.9,21.440416,54468.68,294.84348,295.49777,6.4232,10162.694,397.73502,511635.9,54497.215,284.29498,-70.0,293.74548,232400.0,311.8856,347.73376,311.10492,14.059113,302.3876,7083.125,0.0013888889,0.6217827355425353,18.500542384209,5661.749,BM-8
368,8.0,0.5,4032349.5,3104477.2,2087959.5,24.503334,62285.496,294.76743,295.4219,7.3408,11608.882,397.73502,583136.3,62265.344,284.29276,-80.0,293.78113,265600.0,311.84995,348.0175,311.29346,14.059168,302.27963,8095.0,0.0013888889,0.6217827433478602,18.500542167814167,6471.1606,BM-9
369,9.0,0.5,4536026.0,3453495.5,2370844.2,27.56625,70107.02,294.70514,295.3597,8.2584,13054.992,397.73502,654559.25,70038.875,284.29117,-90.0,293.81757,298800.0,311.82263,348.24243,311.45386,14.059205,302.19116,9106.875,0.0013888889,0.6217827381335078,18.50054235462557,7281.187,BM-10
370,0.5,1.0,255758.97,244751.88,35987.316,1.5314584,3936.2163,296.8142,297.46912,0.4588,730.20135,397.735,63073.805,3908.3882,284.2194,-5.0,293.64706,13699.782,314.03458,337.9662,309.81232,14.135499,305.34085,1011.875,0.00040572128,0.6217827410891661,18.50054232390111,404.05362,BM-11
371,1.0,1.0,506244.6,471155.16,132981.11,3.0629168,7779.03,296.37296,297.02652,0.9176,1449.9971,397.735,79934.93,7800.0806,284.28207,-10.0,293.6319,31365.963,313.38712,341.85034,310.18356,14.138065,304.70245,2023.75,0.00081144256,0.6217827326540376,18.500542357458638,808.5275,BM-12
372,2.0,1.0,1009601.5,909011.4,375912.62,6.1258335,15513.746,295.84735,296.50104,1.8352,2875.3809,397.73502,153252.64,15583.329,284.30334,-20.0,293.63647,59809.434,312.65353,345.4343,310.3447,14.139351,303.95087,4047.5,0.0013888889,0.6217827405483659,18.500542328822068,1617.3112,BM-13
373,3.0,1.0,1512306.8,1335106.2,637378.8,9.18875,23279.629,295.53934,296.1934,2.7528,4295.968,397.735,225718.56,23368.021,284.30215,-30.0,293.6597,96486.1,312.329,345.07098,310.28674,14.139784,303.51205,6071.25,0.0013888889,0.6217827323650172,18.50054231577384,2426.0366,BM-14
374,4.0,1.0,2014041.6,1739806.1,907269.94,12.251667,31063.742,295.32874,295.98312,3.6704,5715.1177,397.73502,297812.12,31147.533,284.30115,-40.0,293.6907,132800.0,312.1563,346.1586,310.39337,14.140003,303.2124,8095.0,0.0013888889,0.6217827244598034,18.500542647927723,3234.9978,BM-15
375,5.0,1.0,2516520.0,2119259.5,1181820.4,15.314584,38860.023,295.17358,295.82825,4.588,7133.675,397.73502,369399.12,38934.883,284.30005,-50.0,293.72586,166000.0,312.0532,346.86816,310.59802,14.140137,302.99182,10118.75,0.0013888889,0.6217827316251747,18.500542511318585,4043.8347,BM-16
376,6.0,1.0,3019197.8,2478875.5,1458350.9,18.3775,46665.797,295.0712,295.72565,5.5056,8551.9375,397.73502,440726.1,46715.805,284.29733,-60.0,293.7716,199200.0,311.96848,347.36642,310.8389,14.114333,302.80185,12142.5,0.0013888889,0.6217827327233043,18.500542467291915,4853.084,BM-17
377,7.0,1.0,3524023.5,2825046.0,1735483.8,21.440416,54477.094,294.99005,295.64435,6.4232,9970.05,397.73502,512020.7,54490.336,284.29602,-70.0,293.8179,232400.0,311.90805,347.73474,311.06387,14.094912,302.65424,14166.25,0.0013888889,0.6217827362382149,18.500542238896138,5662.2227,BM-18
378,8.0,1.0,4028843.8,3162179.5,2012570.2,24.503334,62292.81,294.92456,295.57877,7.3408,11388.058,397.73502,583293.0,62275.562,284.29373,-80.0,293.86414,265600.0,311.86334,348.0184,311.26013,14.080341,302.53696,16190.0,0.0013888889,0.6217827413504745,18.500542247950722,6471.655,BM-19
379,9.0,1.0,4533537.0,3492803.2,2289334.2,27.56625,70113.24,294.871,295.52515,8.2584,12819.976,397.73502,654549.6,70038.04,284.2916,-90.0,293.91006,298800.0,311.82898,348.2431,311.4258,14.068995,302.44205,18213.75,0.0013888889,0.6217827410784578,18.500542205611122,7281.453,BM-20
380,0.5,2.0,255022.27,270868.6,17706.537,1.5314584,3939.0278,297.08762,297.74426,0.4588,716.9754,397.7354,63096.88,3909.1492,284.2044,-5.0,293.68442,12485.9795,314.13702,342.15115,309.76492,14.296792,306.0021,2023.75,0.00081144256,0.6217827818027976,18.50054164861171,404.19098,BM-21
381,1.0,2.0,501240.2,520708.4,95690.67,3.0629168,7784.0825,296.63687,297.29208,0.9176,1421.8922,397.73502,85349.08,7801.9688,284.2708,-10.0,293.67804,28527.457,313.48868,346.32867,310.05203,14.299323,305.34976,4047.5,0.0013888889,0.6217827360814184,18.500542627429187,808.8135,BM-22
382,2.0,2.0,1002041.8,987801.06,318073.47,6.1258335,15519.191,296.10016,296.75546,1.8352,2816.1536,397.735,164346.17,15581.757,284.3083,-20.0,293.69803,53723.754,312.75476,346.6947,310.22684,14.30059,304.58182,8095.0,0.0013888889,0.6217827184764567,18.500542655140247,1617.7822,BM-23
383,3.0,2.0,1506323.9,1398371.4,570398.0,9.18875,23288.021,295.81378,296.4685,2.7528,4205.1274,397.735,233686.62,23365.953,284.30502,-30.0,293.7461,89009.67,312.4796,345.07184,310.1979,14.249671,304.08417,12142.5,0.0013888889,0.6217827319017581,18.50054236810927,2426.5918,BM-24
384,4.0,2.0,2010261.2,1775837.8,830557.8,12.251667,31069.922,295.6392,296.2931,3.6704,5592.5244,397.73502,298022.5,31151.676,284.302,-40.0,293.8073,125331.73,312.18332,346.15958,310.32816,14.182133,303.72217,16190.0,0.0013888889,0.621782726262608,18.500542648227203,3235.4185,BM-25
385,5.0,2.0,2514366.5,2136541.5,1092273.6,15.314584,38864.105,295.50943,296.1629,4.588,7009.419,397.73502,369395.62,38935.617,284.29987,-50.0,293.868,161185.66,312.05472,346.86877,310.551,14.141487,303.46954,20237.5,0.0013888889,0.6217827310285754,18.50054255787907,4044.1814,BM-26
386,6.0,2.0,3018105.5,2486446.0,1353964.4,18.3775,46667.27,295.40952,296.06274,5.5056,8452.51,397.73502,440722.97,46716.28,284.29794,-60.0,293.92816,197157.67,311.96915,347.36655,310.79395,14.114335,303.2822,24285.0,0.0013888889,0.6217827348686665,18.500542375016934,4852.9,BM-27
387,7.0,2.0,3523588.0,2828272.0,1615194.2,21.440416,54477.176,295.3308,295.9839,6.4232,9902.588,397.73502,512019.34,54490.645,284.29593,-70.0,294.04333,232400.0,311.90866,347.7346,311.019,14.0949135,303.13797,28332.5,0.0013888889,0.6217827386969133,18.50054217535366,5662.4995,BM-28
388,8.0,2.0,4028807.5,3163563.5,1875848.6,24.503334,62292.87,295.2678,295.92078,7.3408,11358.832,397.73502,583293.56,62275.707,284.29385,-80.0,294.1425,265600.0,311.86395,348.0183,311.21326,14.080343,303.02417,32380.0,0.0013888889,0.6217827444815629,18.500542148829112,6471.4595,BM-29
389,9.0,2.0,4533762.5,3493369.8,2135935.0,27.56625,70113.33,295.21667,295.8696,8.2584,12819.975,397.73502,654550.5,70038.336,284.2916,-90.0,294.22028,298800.0,311.82956,348.24304,311.3754,14.068996,302.9327,36427.5,0.0013888889,0.6217827381321175,18.500542308021863,7281.116,BM-30
390,0.5,0.5,243074.25,224701.86,51373.285,1.5314584,3929.3518,298.29648,298.93344,0.4588,741.27936,397.73502,62988.117,2032.4734,283.31683,-5.0,293.93112,11485.991,314.72995,333.15,309.83978,14.073461,305.67786,505.9375,0.00017840795,0.6435192342399927,16.62738885834945,18.79028,MS-1
391,1.0,0.5,480978.38,433432.6,157959.06,3.0629168,7761.163,297.90668,298.54263,0.9176,1473.1313,397.735,80366.53,4065.0393,283.44226,-10.0,294.00314,26119.201,314.1193,333.36566,310.41293,14.076042,305.11163,1011.875,0.0003568159,0.643519234200692,16.627388882425144,37.606853,MS-2
392,2.0,0.5,959082.4,838098.4,414542.9,6.1258335,15459.464,297.46115,298.09732,1.8352,2923.635,397.73502,148566.34,8130.685,283.6085,-20.0,294.3828,59896.25,313.41415,339.26404,310.53265,14.077335,304.4732,2023.75,0.0007136318,0.6435192351455996,16.62738894906159,75.23954,MS-3
393,3.0,0.5,1435922.0,1238199.9,686077.2,9.18875,23151.965,297.2182,297.85474,2.7528,4369.8228,397.73502,215923.48,12195.182,283.70377,-30.0,294.93417,96002.75,313.0895,341.30054,310.39423,14.077772,304.12653,3035.625,0.0010704477,0.6435192328371836,16.62738895585816,112.869545,MS-4
394,4.0,0.5,1910371.2,1636851.1,962019.7,12.251667,30837.51,297.06308,297.6999,3.6704,5814.664,397.73508,283689.3,16260.3545,283.7583,-40.0,295.3389,132076.77,312.9157,342.4076,310.50934,14.077992,303.90555,4047.5,0.0013888889,0.6435192329189326,16.62738894776106,150.4752,MS-5
395,5.0,0.5,2384318.5,2033706.5,1239838.4,15.314584,38516.11,296.95642,297.59338,4.588,7258.8926,397.73502,351726.06,20321.604,283.78955,-50.0,295.64868,166000.0,312.81253,343.11804,310.74634,14.078127,303.75366,5059.375,0.0013888889,0.6435192341278967,16.62738894705133,188.11017,MS-6
396,6.0,0.5,2857973.5,2424627.5,1519073.6,18.3775,46188.473,296.8802,297.5173,5.5056,8702.7,397.73502,419867.03,24392.842,283.8074,-60.0,295.89258,199200.0,312.74594,343.6109,311.00082,14.078214,303.6452,6071.25,0.0013888889,0.6435192299759851,16.627389052459304,225.72963,MS-7
397,7.0,0.5,3333650.5,2806885.0,1799366.6,21.440416,53861.707,296.82465,297.46188,6.4232,10146.337,397.73502,488030.2,28457.373,283.8176,-70.0,296.0878,232400.0,312.70047,343.97073,311.2281,14.078274,303.5662,7083.125,0.0013888889,0.6435192365199799,16.627388904461476,263.37302,MS-8
398,8.0,0.5,3809381.8,3179293.0,2080369.6,24.503334,61529.37,296.7838,297.42108,7.3408,11589.674,397.73502,556184.75,32526.951,283.82343,-80.0,296.24652,265600.0,312.66806,344.2477,311.42087,14.078329,303.5081,8095.0,0.0013888889,0.6435192362085403,16.62738890661316,300.99402,MS-9
399,9.0,0.5,4285168.0,3540479.8,2361902.2,27.56625,69234.08,296.75903,297.39618,8.2584,13032.989,397.73502,624326.3,36594.36,283.82678,-90.0,296.4093,298800.0,312.6422,344.46756,311.58228,14.069014,303.45636,9106.875,0.0013888889,0.643519232559149,16.62738896970517,338.73666,MS-10
400,0.5,1.0,241828.97,248458.6,36772.945,1.5314584,3929.4587,298.4301,299.0684,0.4588,729.45856,397.735,62987.78,2032.9183,283.31683,-5.0,293.94925,10300.074,314.79346,333.15,309.8169,14.173636,306.03696,1011.875,0.0003568159,0.6435192342801895,16.627388931900462,18.79469,MS-11
401,1.0,1.0,478431.3,478628.88,133807.02,3.0629168,7763.924,298.03564,298.67282,0.9176,1447.89,397.735,76909.875,4066.106,283.44235,-10.0,294.02686,24392.014,314.1822,336.0347,310.37668,14.176197,305.46393,2023.75,0.0007136318,0.6435192376848795,16.627388880081753,37.616295,MS-12
402,2.0,1.0,953975.0,924149.25,376017.97,6.1258335,15465.968,297.58502,298.22238,1.8352,2870.3928,397.73502,146459.9,8132.209,283.60855,-20.0,294.27646,56002.258,313.47687,339.64517,310.48712,14.177479,304.818,4047.5,0.0013888889,0.6435192348725698,16.627388905931085,75.251945,MS-13
403,3.0,1.0,1428677.0,1359970.5,635985.2,9.18875,23159.285,297.3397,297.9774,2.7528,4288.16,397.735,215214.55,12198.112,283.70383,-30.0,294.86252,90904.516,313.15204,341.37762,310.33533,14.177912,304.46777,6071.25,0.0013888889,0.6435192350536661,16.62738888585532,112.88009,MS-14
404,4.0,1.0,1902347.4,1776083.1,904169.94,12.251667,30844.562,297.18365,297.8216,3.6704,5704.4395,397.735,283883.25,16264.152,283.75836,-40.0,295.28906,126012.336,312.97818,342.4347,310.44614,14.178129,304.24536,8095.0,0.0013888889,0.6435192341648526,16.627388936590222,150.49393,MS-15
405,5.0,1.0,2376753.0,2167391.0,1177082.0,15.314584,38522.938,297.09503,297.73245,4.588,7120.0195,397.73502,352395.53,20330.28,283.78955,-50.0,295.73877,161225.16,312.85217,343.126,310.6961,14.141519,304.05563,10118.75,0.0013888889,0.6435192310393739,16.627389025651944,188.13618,MS-16
406,6.0,1.0,2851479.8,2537185.2,1452292.2,18.3775,46193.855,297.033,297.67007,5.5056,8535.189,397.73502,420707.75,24395.715,283.8074,-60.0,296.0767,196563.47,312.76865,343.6121,310.9618,14.114361,303.9217,12142.5,0.0013888889,0.6435192298552695,16.62738897503012,225.76599,MS-17
407,7.0,1.0,3328383.0,2893005.0,1728165.0,21.440416,53856.31,296.98846,297.6253,6.4232,9950.061,397.73502,488725.5,28461.68,283.8176,-70.0,296.342,231877.39,312.7111,343.97186,311.19742,14.094935,303.82578,14166.25,0.0013888889,0.6435192343675679,16.627388955661214,263.4085,MS-18
408,8.0,1.0,3805308.8,3239942.0,2004002.4,24.503334,61536.406,296.95648,297.5931,7.3408,11364.675,397.73502,556719.3,32527.816,283.82343,-80.0,296.55637,265600.0,312.66962,344.2489,311.39233,14.080363,303.75583,16190.0,0.0013888889,0.6435192345909583,16.627388966983215,301.0234,MS-19
409,9.0,1.0,4282126.0,3580505.0,2279534.2,27.56625,69241.484,296.93378,297.57025,8.2584,12798.3955,397.73502,624697.9,36594.832,283.82678,-90.0,296.73297,298800.0,312.6423,344.46866,311.55112,14.069015,303.7045,18213.75,0.0013888889,0.643519231895957,16.62738901349195,338.6424,MS-20
410,0.5,2.0,240653.98,274678.53,17578.146,1.5314584,3927.7449,298.7064,299.34732,0.4588,716.049,397.73502,62987.137,2033.6293,283.31683,-5.0,293.98712,9199.165,314.92023,336.75983,309.76938,14.372288,306.76865,2023.75,0.0007136318,0.6435192453943244,16.627388549934064,18.802477,MS-21
411,1.0,2.0,473544.78,528363.9,96567.414,3.0629168,7768.233,298.30264,298.9423,0.9176,1419.3923,397.735,82586.02,4067.4539,283.4424,-10.0,294.07697,21904.162,314.3078,341.03198,310.14948,14.374808,306.18216,4047.5,0.0013888889,0.6435192205890341,16.62738918234131,37.634766,MS-22
412,2.0,2.0,946256.06,1005303.25,317520.3,6.1258335,15475.433,297.84198,298.48172,1.8352,2810.3625,397.735,157116.56,8133.8555,283.6087,-20.0,294.47885,49909.805,313.60193,341.6874,310.34845,14.376068,305.5214,8095.0,0.0013888889,0.643519224740951,16.627389207983985,75.28539,MS-23
413,3.0,2.0,1422434.8,1426824.1,568220.2,9.18875,23168.2,297.64554,298.28317,2.7528,4196.124,397.735,228510.61,12199.738,283.7039,-30.0,295.2111,83620.125,313.19757,341.37848,310.26633,14.249726,305.02173,12142.5,0.0013888889,0.6435192379306827,16.62738883839421,112.926346,MS-24
414,4.0,2.0,1898352.1,1813930.9,827026.6,12.251667,30844.66,297.5204,298.15704,3.6704,5580.2627,397.735,291047.28,16265.725,283.75836,-40.0,295.7612,118587.78,312.98148,342.4358,310.39145,14.182175,304.7289,16190.0,0.0013888889,0.6435192336718165,16.627388949070596,150.5399,MS-25
415,5.0,2.0,2374491.0,2184419.5,1087424.0,15.314584,38519.33,297.43518,298.07126,4.588,6998.0977,397.73502,352652.53,20331.158,283.78955,-50.0,296.2585,153140.45,312.85287,343.12717,310.643,14.1415205,304.5389,20237.5,0.0013888889,0.643519232444317,16.62738894854823,188.1604,MS-26
416,6.0,2.0,2850290.8,2544144.2,1347793.5,18.3775,46188.57,297.37567,298.0114,5.5056,8438.879,397.73502,420702.25,24396.29,283.8074,-60.0,296.6362,187278.73,312.76932,343.6128,310.90988,14.114363,304.40848,24285.0,0.0013888889,0.6435192299386395,16.627388999457544,225.75891,MS-27
417,7.0,2.0,3327822.8,2895878.0,1607671.8,21.440416,53854.668,297.33383,297.9693,6.4232,9886.594,397.73502,488721.7,28462.479,283.8176,-70.0,296.9361,221043.98,312.71173,343.97226,311.1434,14.094937,304.31625,28332.5,0.0013888889,0.6435192375230621,16.627388852681747,263.4094,MS-28
418,8.0,2.0,3805104.0,3241129.0,1866976.6,24.503334,61536.625,297.30457,297.95526,7.3408,11340.06,397.73502,556717.44,32528.615,283.82343,-80.0,297.1802,254475.5,312.67023,344.24902,311.3341,14.080364,304.2501,32380.0,0.0013888889,0.6435192373333507,16.62738890349156,301.0145,MS-29
419,9.0,2.0,4282119.0,3580924.0,2125701.0,27.56625,69241.58,297.37653,298.06622,8.2584,12798.396,397.73502,624696.8,36597.332,283.82678,-90.0,297.38275,287615.1,312.64252,344.46857,311.48563,14.0690155,304.34814,36427.5,0.0013888889,0.6435192348058367,16.62738890215128,338.64343,MS-30
420,0.5,0.5,201827.14,238929.42,66526.86,1.5314584,3930.0332,296.8357,297.48492,0.4588,752.0651,397.73502,63072.137,3840.1675,283.15,-5.0,293.6564,13362.679,314.18256,333.15,309.87222,14.036311,305.17828,505.9375,0.00017124928,0.8006507627275794,8.756341980827672,383.5692,OS-1
421,1.0,0.5,398493.38,462068.88,186106.38,3.0629168,7766.046,296.4096,297.0577,0.9176,1495.9382,397.73502,81375.71,7681.7734,283.15,-10.0,293.64426,30622.57,313.54535,333.15,310.24182,14.038898,304.56107,1011.875,0.00034249856,0.8006507571440357,8.756342413257368,767.21967,OS-2
422,2.0,0.5,794079.25,895790.4,466593.9,6.1258335,15466.907,295.9045,296.55286,1.8352,2971.348,397.73502,149872.88,15376.686,283.15,-20.0,293.6549,66400.0,312.82205,338.1818,310.35144,14.040195,303.83862,2023.75,0.0006849971,0.800650759065001,8.75634234726018,1534.583,OS-3
423,3.0,0.5,1188230.1,1325049.1,761014.8,9.18875,23166.652,295.61014,296.2589,2.7528,4442.557,397.73502,216850.47,23096.145,283.15,-30.0,293.68396,99600.0,312.52322,340.16562,310.2885,14.040633,303.41925,3035.625,0.0010274957,0.8006507597916938,8.756342224242406,2302.7449,OS-4
424,4.0,0.5,1579565.4,1752891.5,1058892.1,12.251667,30863.201,295.4093,296.05844,3.6704,5912.501,397.73502,284184.4,30826.123,283.15,-40.0,293.72034,132800.0,312.32993,341.2673,310.42212,14.0408535,303.13354,4047.5,0.0013699943,0.8006507317469703,8.756342753730372,3071.1653,OS-5
425,5.0,0.5,1970051.1,2179749.0,1357895.9,15.314584,38581.926,295.26147,295.91092,4.588,7381.871,397.73505,351923.25,38553.4,283.15,-50.0,293.7605,166000.0,312.22623,341.9762,310.5755,14.040989,302.9234,5059.375,0.0013888889,0.8006507314818184,8.756342518305361,3839.7012,OS-6
426,6.0,0.5,2359843.8,2603711.5,1657489.2,18.3775,46303.18,295.1479,295.79758,5.5056,8850.942,397.73502,419889.28,46283.31,283.15,-60.0,293.80286,199200.0,312.1581,342.4647,310.7957,14.041076,302.762,6071.25,0.0013888889,0.8006507472906514,8.756342296334935,4608.5415,OS-7
427,7.0,0.5,2751360.8,3023015.8,1957482.2,21.440416,54026.285,295.05823,295.7081,6.4232,10319.819,397.73505,487957.8,54011.02,283.15,-70.0,293.84647,232400.0,312.11063,342.8249,310.99973,14.041137,302.6346,7083.125,0.0013888889,0.8006507546505784,8.756342341528816,5377.1226,OS-8
428,8.0,0.5,3142673.0,3436842.8,2257695.8,24.503334,61751.08,294.98608,295.63614,7.3408,11788.584,397.73502,556065.75,61741.63,283.15,-80.0,293.89075,265600.0,312.0761,343.10214,311.176,14.041192,302.53217,8095.0,0.0013888889,0.8006507632470828,8.756342120989721,6145.915,OS-9
429,9.0,0.5,3533798.8,3843743.2,2558002.8,27.56625,69477.52,294.92722,295.5774,8.2584,13257.245,397.73502,624185.4,69465.24,283.15,-90.0,293.93515,298800.0,312.05008,343.32208,311.3243,14.041229,302.44855,9106.875,0.0013888889,0.8006507637809103,8.756341964885575,6914.7744,OS-10
430,0.5,1.0,200793.2,261266.3,52608.74,1.5314584,3929.8445,296.9756,297.62527,0.4588,741.5983,397.73502,63071.566,3840.618,283.15,-5.0,293.67676,12825.24,314.22284,333.15,309.86298,14.099683,305.4829,1011.875,0.00034249856,0.8006507403622344,8.756342128935085,383.623,OS-11
431,1.0,1.0,396386.12,504525.06,163151.05,3.0629168,7770.069,296.54602,297.1946,0.9176,1473.5862,397.735,77428.586,7682.7446,283.15,-10.0,293.66907,29214.861,313.5851,334.18692,310.22165,14.102256,304.86053,2023.75,0.0006849971,0.8006507501264729,8.75634236585383,767.2847,OS-12
432,2.0,1.0,789893.94,976571.7,430074.75,6.1258335,15472.805,296.03723,296.68607,1.8352,2923.9226,397.73502,148319.97,15367.28,283.15,-20.0,293.6877,65941.65,312.86163,338.34146,310.3176,14.103544,304.13254,4047.5,0.0013699943,0.8006507441119572,8.75634217542246,1534.5487,OS-13
433,3.0,1.0,1182215.4,1441643.9,713127.25,9.18875,23173.883,295.74097,296.39023,2.7528,4370.014,397.73502,218882.1,23077.656,283.15,-30.0,293.72412,99600.0,312.54248,340.22656,310.23138,14.103979,303.71036,6071.25,0.0013888889,0.8006507795200047,8.756341988454153,2302.3936,OS-14
434,4.0,1.0,1572800.5,1895657.6,1002513.0,12.251667,30866.48,295.53934,296.18893,3.6704,5814.565,397.73502,284483.94,30800.102,283.15,-40.0,293.76733,132800.0,312.3694,341.2866,310.38348,14.104198,303.42343,8095.0,0.0013888889,0.8006507357213632,8.756342643840041,3070.5732,OS-15
435,5.0,1.0,1963487.9,2333879.2,1295278.5,15.314584,38553.32,295.3913,296.04123,4.588,7258.4946,397.73502,352195.28,38523.336,283.15,-50.0,293.81387,166000.0,312.26566,341.9793,310.51385,14.104332,303.21295,10118.75,0.0013888889,0.8006507372691309,8.756342606487761,3838.8774,OS-16
436,6.0,1.0,2354152.8,2755044.5,1589927.1,18.3775,46270.36,295.27792,295.92807,5.5056,8702.095,397.73502,420573.7,46249.668,283.15,-60.0,293.86218,199200.0,312.1975,342.46594,310.7322,14.104419,303.0518,12142.5,0.0013888889,0.8006507455293079,8.75634224398766,4607.14,OS-17
437,7.0,1.0,2746872.0,3162878.5,1885300.1,21.440416,53989.457,295.195,295.84518,6.4232,10145.493,397.73502,488772.16,53975.67,283.15,-70.0,293.9143,232400.0,312.14413,342.82614,310.944,14.094919,302.91702,14166.25,0.0013888889,0.8006507684388013,8.756342253646803,5375.6113,OS-18
438,8.0,1.0,3139558.8,3559745.8,2180863.5,24.503334,61710.168,295.13272,295.7828,7.3408,11588.753,397.73502,556767.9,61701.586,283.15,-80.0,293.96854,265600.0,312.10056,343.10327,311.12814,14.080348,302.80435,16190.0,0.0013888889,0.8006507551903173,8.756342179686554,6144.0684,OS-19
439,9.0,1.0,3532138.2,3947548.5,2476292.2,27.56625,69432.36,295.082,295.73203,8.2584,13031.911,397.73502,624754.6,69424.27,283.15,-90.0,294.03622,298800.0,312.06744,343.32303,311.28183,14.069001,302.7135,18213.75,0.0013888889,0.8006507459125756,8.756342169707212,6912.5557,OS-20
440,0.5,2.0,199360.6,286406.5,33013.66,1.5314584,3929.8584,297.26172,297.91238,0.4588,729.1817,397.7354,63070.43,3841.3455,283.15,-5.0,293.71863,11393.454,314.30338,333.15,309.7988,14.225743,306.10156,2023.75,0.0006849971,0.8006507815302992,8.75634200464818,383.7277,OS-21
441,1.0,2.0,392358.2,552173.94,127469.164,3.0629168,7776.115,296.82553,297.47507,0.9176,1447.1478,397.735,84646.49,7684.4897,283.15,-10.0,293.72055,26455.262,313.66464,337.0109,310.16187,14.228287,305.4693,4047.5,0.0013699943,0.8006507374200902,8.756342271043989,767.4978,OS-22
442,2.0,2.0,782843.25,1060280.8,371883.88,6.1258335,15481.222,296.3092,296.95898,1.8352,2868.1475,397.735,159863.78,15370.971,283.15,-20.0,293.75635,60745.996,312.9407,338.45053,310.23938,14.229559,304.73016,8095.0,0.0013888889,0.8006507571822006,8.7563420963015,1534.9882,OS-23
443,3.0,2.0,1175206.8,1530848.8,641488.9,9.18875,23181.21,296.00946,296.65967,2.7528,4284.0337,397.735,231041.75,23057.03,283.15,-30.0,293.8085,97592.64,312.6198,340.22736,310.21313,14.229988,304.30273,12142.5,0.0013888889,0.8006507572456629,8.756342206082174,2302.4304,OS-24
444,4.0,2.0,1567239.0,1969338.0,919885.8,12.251667,30865.508,295.83212,296.4818,3.6704,5698.684,397.735,299124.66,30749.54,283.15,-40.0,293.8765,132800.0,312.47464,341.2877,310.38834,14.182145,303.96765,16190.0,0.0013888889,0.8006507399148363,8.756342571945135,3070.0198,OS-25
445,5.0,2.0,1959773.6,2386280.2,1201157.4,15.314584,38551.215,295.70724,296.35654,4.588,7112.6987,397.73502,361813.97,38471.08,283.15,-50.0,294.10068,166000.0,312.28934,341.97995,310.50592,14.141498,303.7221,20237.5,0.0013888889,0.8006507323018,8.756342529267643,3837.8323,OS-26
446,6.0,2.0,2352147.8,2789899.2,1482971.5,18.3775,46264.062,295.61157,296.26062,5.5056,8526.201,397.73502,422901.8,46188.51,283.15,-60.0,294.30698,199200.0,312.2043,342.4664,310.6828,14.114343,303.54083,24285.0,0.0013888889,0.8006507441423268,8.756342383962755,4605.735,OS-27
447,7.0,2.0,2746382.2,3184548.2,1764513.1,21.440416,53981.086,295.53653,296.18542,6.4232,9939.389,397.73502,488764.5,53907.04,283.15,-70.0,294.46152,232400.0,312.14478,342.82623,310.89722,14.09492,303.40186,28332.5,0.0013888889,0.8006507458373641,8.756342368947529,5373.5063,OS-28
448,8.0,2.0,3140368.8,3572371.2,2045497.0,24.503334,61700.457,295.4767,296.12552,7.3408,11375.397,397.73502,556763.4,61625.09,283.15,-80.0,294.58228,265600.0,312.10117,343.10324,311.0787,14.080349,303.2927,32380.0,0.0013888889,0.8006507437296212,8.756342211454745,6141.083,OS-29
449,9.0,2.0,3534048.8,3954697.0,2325841.0,27.56625,69421.85,295.4285,296.0772,8.2584,12838.385,397.73502,624750.6,69342.63,283.15,-90.0,294.67892,298800.0,312.068,343.32294,311.22845,14.069002,303.20532,36427.5,0.0013888889,0.8006507570545233,8.7563420223013,6909.06,OS-30
450,0.5,0.5,216705.1,234501.75,60710.074,1.5314584,3933.305,298.54773,299.1721,0.4588,744.03265,397.73502,62990.777,4391.4233,283.38248,-5.0,293.97186,10654.794,315.23767,333.15,309.8618,14.080786,306.04633,505.9375,0.0001710568,0.7607666712874721,11.53332496387386,879.1891,CC-1
451,1.0,0.5,428251.9,453099.3,175359.75,3.0629168,7773.6113,298.17374,298.79736,0.9176,1479.1539,397.73502,81737.63,8785.521,283.5593,-10.0,294.05518,26605.11,314.60657,334.03677,310.37833,14.083365,305.50198,1011.875,0.0003421136,0.7607666299648361,11.533326368612807,1758.8704,CC-2
452,2.0,0.5,853645.25,877608.9,446871.88,6.1258335,15480.548,297.75214,298.3762,1.8352,2936.4045,397.73502,152239.27,17574.494,283.7968,-20.0,294.66287,62700.24,313.81555,339.97876,310.43018,14.084659,304.89713,2023.75,0.0006842272,0.7607666446463421,11.533325764602699,3518.32,CC-3
453,3.0,0.5,1277773.2,1297605.9,732899.1,9.18875,23191.545,297.52707,298.15152,2.7528,4389.2427,397.73502,222440.95,26364.326,283.9358,-30.0,295.31088,99600.0,313.44772,341.98596,310.2985,14.085094,304.5757,3035.625,0.0010263408,0.7607666388054773,11.53332524421041,5278.062,CC-4
454,4.0,0.5,1699470.0,1716169.1,1023138.7,12.251667,30896.488,297.386,298.01074,3.6704,5840.768,397.73502,293281.6,35156.45,284.01694,-40.0,295.7944,132800.0,313.25644,343.0656,310.42477,14.085315,304.37454,4047.5,0.0013684544,0.7607666447376787,11.533325316587254,7037.951,CC-5
455,5.0,0.5,2120585.2,2133467.5,1315024.9,15.314584,38615.016,297.29056,297.91553,4.588,7291.824,397.73502,364142.9,43959.312,284.0643,-50.0,296.1693,166000.0,313.1506,343.75717,310.6734,14.085449,304.2386,5059.375,0.0013888889,0.7607666332590646,11.53332530262469,8797.898,CC-6
456,6.0,0.5,2541166.8,2547296.8,1607821.0,18.3775,46362.38,297.22357,297.8487,5.5056,8742.668,397.73502,434922.5,52781.137,284.09192,-60.0,296.46692,199200.0,313.132,344.23825,310.93274,14.085536,304.1432,6071.25,0.0013888889,0.7607666503490036,11.533325308816995,10558.634,CC-7
457,7.0,0.5,2963564.0,2955488.2,1901221.8,21.440416,54117.855,297.1759,297.8011,6.4232,10193.4,397.73502,505443.5,61592.43,284.10803,-70.0,296.70752,232400.0,313.1844,344.5887,311.1595,14.085596,304.0753,7083.125,0.0013888889,0.7607666551555727,11.533324984893605,12319.8955,CC-8
458,8.0,0.5,3385869.0,3356348.2,2195081.5,24.503334,61879.94,297.14468,297.76984,7.3408,11644.173,397.73502,575832.4,70413.16,284.1174,-80.0,296.9226,265600.0,313.28027,344.85843,311.3507,14.080368,304.02106,8095.0,0.0013888889,0.7607666787638394,11.53332469104877,14081.43,CC-9
459,9.0,0.5,3808115.5,3748160.8,2489305.0,27.56625,69647.49,297.1261,297.7578,8.2584,13094.972,397.73502,646207.2,79231.18,284.12286,-90.0,297.11597,298800.0,313.28415,345.07233,311.50598,14.069019,303.97552,9106.875,0.0013888889,0.7607666891875954,11.533324349428645,15843.405,CC-10
460,0.5,1.0,215582.27,257461.3,46482.95,1.5314584,3936.6948,298.6831,299.3089,0.4588,732.49854,397.735,62990.305,4392.4507,283.38248,-5.0,293.9901,10302.161,315.30548,333.1551,309.83636,14.188199,306.42038,1011.875,0.0003421136,0.7607666573073419,11.533325641919312,879.32684,CC-11
461,1.0,1.0,425966.56,496750.22,151884.27,3.0629168,7776.8237,298.3046,298.92953,0.9176,1454.5535,397.735,79718.06,8785.601,283.55933,-10.0,294.07938,24193.627,314.6739,336.97815,310.3379,14.190758,305.86945,2023.75,0.0006842272,0.7607666129958419,11.533326680679425,1759.1558,CC-12
462,2.0,1.0,849063.4,960675.6,409458.28,6.1258335,15487.062,297.87805,298.50336,1.8352,2884.4602,397.73502,154100.94,17577.22,283.79694,-20.0,294.57434,59011.293,313.88278,340.47144,310.3804,14.192039,305.2574,4047.5,0.0013684544,0.7607666526138825,11.533325809471897,3518.9612,CC-13
463,3.0,1.0,1271129.8,1416926.0,683816.75,9.18875,23199.518,297.65073,298.27643,2.7528,4309.5015,397.73502,227683.83,26366.738,283.93588,-30.0,295.26352,95250.86,313.51483,342.05786,310.23444,14.192471,304.9326,6071.25,0.0013888889,0.760766624993632,11.533325675795098,5278.7217,CC-14
464,4.0,1.0,1691702.9,1859660.8,965164.3,12.251667,30904.895,297.5138,298.13953,3.6704,5733.1304,397.735,296691.5,35162.36,284.01703,-40.0,295.79285,131681.77,313.31696,343.09122,310.3624,14.182184,304.7176,8095.0,0.0013888889,0.7607666297568172,11.533325572331183,7038.5327,CC-15
465,5.0,1.0,2112815.0,2282562.2,1250787.8,15.314584,38621.41,297.43604,298.06125,4.588,7156.1772,397.73502,364582.44,43957.75,284.06433,-50.0,296.29724,166000.0,313.18573,343.76556,310.6248,14.141528,304.53818,10118.75,0.0013888889,0.7607666382523287,11.533325316929437,8798.517,CC-16
466,6.0,1.0,2534155.2,2686384.0,1538701.1,18.3775,46369.09,297.38214,298.007,5.5056,8579.0205,397.73502,435024.88,52750.242,284.09195,-60.0,296.68085,199200.0,313.15005,344.23914,310.89487,14.114369,304.4157,12142.5,0.0013888889,0.7607666466765237,11.533325339647192,10558.794,CC-17
467,7.0,1.0,2957713.8,3074865.0,1827618.5,21.440416,54122.684,297.34464,297.96924,6.4232,10001.794,397.73502,505436.28,61547.297,284.10803,-70.0,296.9857,232400.0,313.19022,344.58963,311.1299,14.094943,304.32962,14166.25,0.0013888889,0.7607666602659866,11.533325063440587,12319.388,CC-18
468,8.0,1.0,3381354.0,3451785.0,2116787.5,24.503334,61881.14,297.35022,298.02805,7.3408,11424.511,397.73502,575824.1,70346.53,284.1174,-80.0,297.2342,265600.0,313.28036,344.85928,311.32065,14.080369,304.3251,16190.0,0.0013888889,0.760766687141889,11.533323993291596,14079.41,CC-19
469,9.0,1.0,3804852.2,3820889.5,2405680.8,27.56625,69647.16,297.46387,298.1411,8.2584,12847.268,397.73502,646197.06,79173.195,284.12286,-90.0,297.4405,298800.0,313.28427,345.07324,311.47195,14.069019,304.46756,18213.75,0.0013888889,0.7607666903305198,11.533324078175381,15840.098,CC-20
470,0.5,2.0,214179.95,283110.22,26880.34,1.5314584,3932.0208,298.9629,299.59152,0.4588,719.30743,397.735,62989.395,4393.54,283.38248,-5.0,294.02814,9883.421,315.44098,337.80487,309.76608,14.401074,307.18213,2023.75,0.0006842272,0.7607666694665756,11.533324863625436,879.5892,CC-21
471,1.0,2.0,421587.16,545372.7,115516.875,3.0629168,7781.7764,298.57553,299.20312,0.9176,1426.5159,397.735,87351.58,8787.813,283.5595,-10.0,294.13058,21625.549,314.8083,342.0184,310.04382,14.40359,306.61844,4047.5,0.0013684544,0.7607666227742931,11.533326115283101,1759.7322,CC-22
472,2.0,2.0,841584.2,1044497.1,350719.75,6.1258335,15496.564,298.1476,298.77502,1.8352,2825.3562,397.735,165879.23,17582.822,283.79715,-20.0,294.7981,53169.617,314.00388,342.40698,310.2507,14.384085,305.96442,8095.0,0.0013888889,0.7607666458340335,11.533326009287554,3519.996,CC-23
473,3.0,2.0,1264136.1,1498903.5,613100.25,9.18875,23200.824,297.96655,298.59177,2.7528,4218.857,397.735,236499.39,26377.484,283.93594,-30.0,295.6358,87380.02,313.5514,342.05823,310.16547,14.2497425,305.47626,12142.5,0.0013888889,0.7607666316106841,11.5333253771591,5280.2544,CC-24
474,4.0,2.0,1686604.4,1917453.5,884605.4,12.251667,30900.92,297.85294,298.47717,3.6704,5610.7725,397.735,301822.25,35167.6,284.01703,-40.0,296.26675,122911.75,313.31772,343.09204,310.3041,14.182186,305.1996,16190.0,0.0013888889,0.7607666372039404,11.533325644952646,7039.8413,CC-25
475,5.0,2.0,2109474.8,2316226.0,1158436.5,15.314584,38620.887,297.77747,298.40118,4.588,7016.785,397.73502,365085.1,43964.49,284.06433,-50.0,296.8179,158702.95,313.18643,343.76648,310.5701,14.14153,305.0233,20237.5,0.0013888889,0.7607666604405773,11.533324937972676,8799.296,CC-26
476,6.0,2.0,2532134.5,2703635.5,1432488.6,18.3775,46366.844,297.78488,298.46265,5.5056,8461.487,397.73502,435018.62,52747.2,284.09195,-60.0,297.24167,193941.88,313.15036,344.23996,310.84048,14.11437,304.99982,24285.0,0.0013888889,0.7607666414703276,11.533325183168627,10559.028,CC-27
477,7.0,2.0,2956628.2,3082746.5,1706212.2,21.440416,54120.79,297.9577,298.63455,6.4232,9913.159,397.73502,505432.22,61531.94,284.10803,-70.0,297.58112,228509.38,313.19037,344.59018,311.07236,14.094944,305.21277,28332.5,0.0013888889,0.7607666601267541,11.533324984671404,12318.528,CC-28
478,8.0,2.0,3380888.8,3455365.2,1979395.2,24.503334,61881.477,298.10648,298.7826,7.3408,11370.636,397.73502,575821.0,70343.2,284.1174,-80.0,297.85962,262900.16,313.28055,344.85965,311.25626,14.08037,305.39966,32380.0,0.0013888889,0.7607667056521492,11.533324167599947,14078.489,CC-29
479,9.0,2.0,3804878.5,3822599.5,2252002.8,27.56625,69647.28,298.23557,298.9111,8.2584,12832.992,397.73502,646195.5,79132.98,284.12286,-90.0,298.092,296765.5,313.2845,345.07336,311.3998,14.06902,305.564,36427.5,0.0013888889,0.7607666867804218,11.533324381907857,15838.712,CC-30
480,0.5,0.5,212945.73,223311.06,76624.64,1.5314584,3930.328,298.5449,299.16992,0.4588,756.39294,397.73508,62990.73,3291.5583,283.38245,-5.0,293.97104,13866.536,315.24332,333.15,309.8665,14.089999,306.05878,505.9375,0.00013114321,0.574159707798323,12.290923809388882,331.07217,CU-1
481,1.0,0.5,420744.84,431813.44,204585.39,3.0629168,7769.525,298.1704,298.79468,0.9176,1505.2924,397.73502,83834.85,6581.639,283.5592,-10.0,294.05432,32308.23,314.61224,333.15,310.37714,14.092578,305.51373,1011.875,0.00026228643,0.5741597207289539,12.29092367309963,662.5639,CU-2
482,2.0,0.5,838372.56,837016.75,500128.6,6.1258335,15482.281,297.74835,298.37302,1.8352,2991.1792,397.7351,154505.08,13168.41,283.7967,-20.0,294.64398,66400.0,313.82123,336.85464,310.45312,14.09387,304.9082,2023.75,0.00052457285,0.5741597051505228,12.290923666858639,1325.6162,CU-3
483,3.0,0.5,1253949.0,1238020.0,808071.5,9.18875,23212.291,297.52286,298.14792,2.7528,4473.0405,397.73502,220900.11,19777.115,283.9356,-30.0,295.2917,99600.0,313.4534,339.11414,310.3419,14.094306,304.58615,3035.625,0.00078685925,0.5741597139590187,12.290923793563323,1988.909,CU-4
484,4.0,0.5,1666497.6,1637690.2,1118956.0,12.251667,30962.139,297.3815,298.00687,3.6704,5953.6387,397.73502,286072.94,26386.76,284.01672,-40.0,295.77438,132800.0,313.26233,340.22833,310.48358,14.094526,304.38464,4047.5,0.0010491457,0.5741597149797381,12.290923697525452,2652.5166,CU-5
485,5.0,0.5,2077957.2,2036762.9,1430464.6,15.314584,38716.89,297.28586,297.91144,4.588,7433.6924,397.73505,352662.4,32996.027,284.06406,-50.0,296.14825,166000.0,313.15662,340.92352,310.73712,14.094661,304.24835,5059.375,0.0013114321,0.5741596941623307,12.290924006969139,3316.3213,CU-6
486,6.0,0.5,2488484.8,2435384.2,1742024.5,18.3775,46474.754,297.2188,297.84448,5.5056,8913.459,397.73502,421117.5,39606.918,284.09167,-60.0,296.44485,199200.0,313.13763,341.40585,311.00275,14.094747,304.15283,6071.25,0.0013888889,0.5741596985287845,12.290924118653813,3980.1196,CU-7
487,7.0,0.5,2900556.0,2831784.2,2053615.5,21.440416,54234.47,297.17133,297.7971,6.4232,10393.054,397.73505,489548.56,46215.71,284.10773,-70.0,296.689,232400.0,313.19003,341.76135,311.23752,14.094808,304.0844,7083.125,0.0013888889,0.574159694744875,12.290924075343007,4644.3945,CU-8
488,8.0,0.5,3312366.5,3224293.5,2365334.8,24.503334,61995.438,297.14413,297.76968,7.3408,11872.541,397.73505,557954.0,52828.01,284.1171,-80.0,296.92267,265600.0,313.2802,342.03152,311.4344,14.080368,304.02124,8095.0,0.0013888889,0.5741597078064096,12.290923910209909,5308.6885,CU-9
489,9.0,0.5,3723991.5,3612128.5,2677158.2,27.56625,69757.63,297.12552,297.7581,8.2584,13351.953,397.73502,626334.56,59434.082,284.12256,-90.0,297.116,298800.0,313.28412,342.24597,311.5933,14.069019,303.9757,9106.875,0.0013888889,0.5741597281515529,12.290923877247993,5973.2334,CU-10
490,0.5,1.0,212067.45,244905.52,63246.586,1.5314584,3930.0037,298.6781,299.30475,0.4588,747.29126,397.73502,62990.215,3291.7522,283.38245,-5.0,293.98846,12719.054,315.31683,333.15,309.8423,14.20651,306.44528,1011.875,0.00026228643,0.5741597191220542,12.29092345556229,331.106,CU-11
491,1.0,1.0,418963.72,472927.7,182545.23,3.0629168,7770.197,298.29868,298.92444,0.9176,1485.8356,397.73502,79079.82,6582.127,283.55923,-10.0,294.07773,30465.758,314.68527,333.15,310.3303,14.209065,305.8931,2023.75,0.00052457285,0.5741597121062854,12.290923749118049,662.6264,CU-12
492,2.0,1.0,834999.6,915390.0,465322.78,6.1258335,15489.402,297.87094,298.49704,1.8352,2949.9512,397.73502,146658.67,13163.153,283.79697,-20.0,294.56552,66400.0,313.8941,337.33234,310.3998,14.210344,305.27927,4047.5,0.0010491457,0.5741597066210645,12.290923857609267,1325.6691,CU-13
493,3.0,1.0,1249324.1,1352929.6,762625.0,9.18875,23208.309,297.64294,298.26944,2.7528,4409.813,397.73502,215920.27,19761.05,283.9357,-30.0,295.2526,99600.0,313.5262,339.2067,310.2783,14.210776,304.95352,6071.25,0.0013888889,0.5741597323172406,12.290923204594378,1988.7034,CU-14
494,4.0,1.0,1661166.9,1784477.0,1064580.0,12.251667,30936.91,297.5132,298.13943,3.6704,5868.273,397.73502,284864.8,26366.537,284.01678,-40.0,295.79285,132800.0,313.31714,340.26242,310.42776,14.182184,304.71777,8095.0,0.0013888889,0.5741597061485515,12.290923767915729,2651.9624,CU-15
495,5.0,1.0,2072754.1,2205205.0,1369172.5,15.314584,38687.355,297.4355,298.06113,4.588,7326.131,397.73502,353618.44,32969.08,284.0641,-50.0,296.29727,166000.0,313.186,340.9377,310.69385,14.141528,304.53836,10118.75,0.0013888889,0.5741596937788136,12.290924250273504,3315.3813,CU-16
496,6.0,1.0,2484095.5,2611986.2,1675352.5,18.3775,46441.02,297.3816,298.00687,5.5056,8783.688,397.73505,421875.72,39578.53,284.09167,-60.0,296.6809,199200.0,313.15018,341.41165,310.97037,14.114369,304.4159,12142.5,0.0013888889,0.5741597095544885,12.290923920703733,3978.8777,CU-17
497,7.0,1.0,2897488.5,3004073.5,1982499.9,21.440416,54196.504,297.3441,297.9691,6.4232,10241.055,397.73502,490103.0,46185.06,284.10773,-70.0,296.98575,232400.0,313.1902,341.76233,311.21,14.094943,304.3298,14166.25,0.0013888889,0.5741596729277143,12.290924289050587,4642.555,CU-18
498,8.0,1.0,3310820.5,3384688.2,2289925.8,24.503334,61953.42,297.34903,298.02832,7.3408,11698.3,397.73502,558305.3,52791.543,284.1171,-80.0,297.23428,265600.0,313.2803,342.03247,311.40463,14.080369,304.3267,16190.0,0.0013888889,0.574159718986972,12.290923681171039,5306.468,CU-19
499,9.0,1.0,3723993.5,3756663.2,2597212.5,27.56625,69711.48,297.46265,298.1414,8.2584,13155.469,397.73502,626488.0,59397.78,284.12256,-90.0,297.44055,298800.0,313.2842,342.24695,311.5588,14.069019,304.46912,18213.75,0.0013888889,0.574159727900893,12.290923601544897,5970.5347,CU-20
500,0.5,2.0,210439.4,269573.2,43399.87,1.5314584,3930.6,298.954,299.58392,0.4588,735.9604,397.735,62989.24,3291.3586,283.38245,-5.0,294.02487,10990.564,315.46365,333.27368,309.79233,14.437236,307.2327,2023.75,0.00052457285,0.574159711764831,12.29092382751441,331.15097,CU-21
501,1.0,2.0,415567.66,519763.28,148035.28,3.0629168,7777.1064,298.56488,299.1937,0.9176,1461.6763,397.735,82288.01,6583.626,283.55942,-10.0,294.12756,27521.611,314.83105,337.4911,309.85284,14.439746,306.66653,4047.5,0.0010491457,0.5741597144926168,12.290923443142914,662.7639,CU-22
502,2.0,2.0,828585.7,1001800.8,407655.84,6.1258335,15497.554,298.14706,298.77493,1.8352,2898.9363,397.73502,156582.45,13165.597,283.797,-20.0,294.79813,64990.996,314.00388,339.0573,310.28397,14.384085,305.96466,8095.0,0.0013888889,0.574159718379621,12.290923484608314,1325.8223,CU-23
503,3.0,2.0,1242414.1,1456917.2,689527.94,9.18875,23206.773,297.96597,298.59167,2.7528,4331.344,397.73502,224851.84,19745.67,283.93576,-30.0,295.6359,99600.0,313.55133,339.22656,310.2174,14.2497425,305.4765,12142.5,0.0013888889,0.5741597191915441,12.290923550402688,1988.7571,CU-24
504,4.0,2.0,1655730.8,1880159.5,980442.0,12.251667,30935.521,297.85236,298.47708,3.6704,5762.242,397.735,290517.38,26329.4,284.01678,-40.0,296.26678,132800.0,313.3179,340.26334,310.376,14.182186,305.1998,16190.0,0.0013888889,0.5741597020131927,12.290924084795519,2651.8325,CU-25
505,5.0,2.0,2069350.8,2282263.2,1274192.0,15.314584,38665.89,297.7769,298.40103,4.588,7192.689,397.73502,353613.16,32931.113,284.0641,-50.0,296.81793,166000.0,313.18674,340.93875,310.63943,14.14153,305.02344,20237.5,0.0013888889,0.5741596958740004,12.290924113617821,3314.7568,CU-26
506,6.0,2.0,2482857.0,2669936.8,1568741.8,18.3775,46395.816,297.7837,298.46298,5.5056,8622.674,397.73502,421868.8,39525.02,284.09167,-60.0,297.24176,199200.0,313.15033,341.41248,310.91644,14.11437,305.0015,24285.0,0.0013888889,0.5741596972724429,12.290924272267086,3977.7092,CU-27
507,7.0,2.0,2898232.5,3047645.5,1863157.5,21.440416,54128.03,297.9565,298.6349,6.4232,10052.4795,397.73502,490094.66,46128.26,284.10773,-70.0,297.5812,232400.0,313.19034,341.76297,311.1518,14.094944,305.21442,28332.5,0.0013888889,0.5741596905760049,12.290923963303154,4640.5967,CU-28
508,8.0,2.0,3313354.2,3417989.0,2157065.5,24.503334,61876.695,298.10526,298.78293,7.3408,11482.144,397.73502,558298.0,52728.3,284.1171,-80.0,297.85968,265600.0,313.2805,342.0329,311.33966,14.08037,305.40128,32380.0,0.0013888889,0.5741597123366913,12.290923803769482,5303.9233,CU-29
509,9.0,2.0,3728161.5,3782187.8,2450344.5,27.56625,69629.664,298.23434,298.9114,8.2584,12911.699,397.73502,626481.8,59324.836,284.12256,-90.0,298.09207,298800.0,313.28442,342.24713,311.4867,14.06902,305.56558,36427.5,0.0013888889,0.5741597171998967,12.290923525785027,5966.917,CU-30
510,0.5,0.5,258129.95,185779.1,97776.95,1.5314584,3931.8423,296.0048,296.68066,0.4588,756.1007,397.73505,63079.008,3739.7944,283.15,-5.0,293.5193,16600.0,312.79327,333.15,309.8837,14.006448,303.95312,505.9375,0.00015902384,0.24610058291461237,21.79557614854335,224.2494,LV-1
511,1.0,0.5,511111.03,358518.03,244592.42,3.0629168,7780.803,295.52176,296.19562,0.9176,1504.6426,397.73502,87583.0,7485.784,283.15,-10.0,293.46964,33200.0,312.09927,337.98953,310.17603,14.009041,303.2577,1011.875,0.00031804768,0.2461005845659887,21.795575869082384,448.6822,LV-2
512,2.0,0.5,1017344.9,693557.3,573057.75,6.1258335,15467.677,294.937,295.6105,1.8352,2989.7327,397.73508,161659.55,14971.465,283.15,-20.0,293.4099,66400.0,311.3835,344.19287,310.34784,14.01034,302.424,2023.75,0.00063609536,0.24610057752929337,21.795576126242995,898.1032,LV-3
513,3.0,0.5,1517278.9,1024858.56,905889.1,9.18875,23182.652,294.58475,295.2584,2.7528,4470.749,397.73505,231213.5,22467.715,283.15,-30.0,293.3725,99600.0,311.0197,346.29895,310.40692,14.010778,301.92334,3035.625,0.000954143,0.24610057861179238,21.795576257499043,1348.0364,LV-4
514,4.0,0.5,2012334.6,1354972.1,1238203.8,12.251667,30912.252,294.33902,295.01288,3.6704,5950.51,397.73505,299421.6,29971.982,283.15,-40.0,293.3462,132800.0,310.75583,347.3928,310.5292,14.011,301.5745,4047.5,0.0012721907,0.2461005769724493,21.795576137633773,1798.2747,LV-5
515,5.0,0.5,2505594.5,1684518.4,1569791.5,15.314584,38646.023,294.1553,294.8294,4.588,7429.716,397.73505,367464.22,37481.566,283.15,-50.0,293.32748,166000.0,311.35516,348.08783,310.7021,14.011135,301.3138,5059.375,0.0013888889,0.24610057340835947,21.795575794151688,2248.6504,LV-6
516,6.0,0.5,2997697.2,2013019.4,1900998.0,18.3775,46382.918,294.01227,294.68652,5.5056,8908.635,397.73502,435742.66,45003.766,283.15,-60.0,293.31485,199200.0,310.95786,348.57193,310.8944,14.011222,301.11087,6071.25,0.0013888889,0.24610057343697386,21.79557610478407,2698.8125,LV-7
