,ScalingFactorS,LoadScalingFactor,electricEnergyKwh,naturalGasEnergyKwh,districtHeatingEnergyKwh,volumeFlowMainVentilatorM3H,PowerDemandMainVentilator,TemperatureBeforeMainVentilator,TemperatureAfterMainVentilator,volumeFlowRegenerationVentilatorM3H,PowerDemandRegenerationVentilator,TemperatureRegenerationHeater,HeatFlowRegenerationHeater,HeatFlowPreCooler/Heater-amb-1,TemperaturePreCooler-amb-1,HeatFlowPreCooler-3-4,TemperaturePreCooler-3-4,HeatFlowPreHeater-5-In,TemperaturePreHeater-5-In,FluidTemperatureInHeatRecoveryUnit,TemperatureInPurgeAir,DewPointTemperatureDryRoom,TemperatureDryRoom,DryRoomHeatLoad,DryRoomMoistureLoad,OutsideRelativeHumidity,OutsideTemperatureDegrees,Preheating,locationVariant
517,7.0,0.5,3491311.8,2339920.0,2232085.8,21.440416,54123.027,293.8977,294.5721,6.4232,10387.383,397.73502,504346.84,52526.15,283.15,-70.0,293.3071,232400.0,310.62814,349.10806,311.08276,14.011283,300.94843,7083.125,0.0013888889,0.24610056069994038,21.79557667693801,3149.5496,LV-8
518,8.0,0.5,3984635.5,2664800.0,2563166.8,24.503334,61865.336,293.80414,294.47867,7.3408,11866.023,397.73502,573253.06,60046.777,283.15,-80.0,293.3035,265600.0,310.49893,349.47058,311.25494,14.011338,300.8157,8095.0,0.0013888889,0.2461005752614806,21.795576654701325,3600.0352,LV-9
519,9.0,0.5,4477785.5,2987237.5,2894308.5,27.56625,69609.28,293.7264,294.40106,8.2584,13344.594,397.73502,642399.25,67578.336,283.15,-90.0,293.35068,298800.0,310.45764,349.7296,311.40854,14.011376,300.7055,9106.875,0.0013888889,0.24610057502735325,21.79557622075335,4050.6484,LV-10
520,0.5,1.0,257497.9,205504.31,85595.3,1.5314584,3932.1855,296.14822,296.82407,0.4588,746.8203,397.73502,63078.74,3741.469,283.15,-5.0,293.54196,16600.0,312.81516,336.74884,309.84106,14.040122,304.21298,1011.875,0.00031804768,0.24610058490535364,21.79557608885193,224.27917,LV-11
521,1.0,1.0,509831.62,396220.8,224445.97,3.0629168,7777.8726,295.66342,296.33728,0.9176,1484.803,397.73502,82735.55,7484.6294,283.15,-10.0,293.49683,33200.0,312.1207,340.56693,310.152,14.042705,303.5147,2023.75,0.00063609536,0.24610058911271965,21.795575846713618,448.72696,LV-12
522,2.0,1.0,1016309.56,765732.9,543359.0,6.1258335,15469.715,295.07648,295.75,1.8352,2947.7478,397.73502,152979.14,14973.63,283.15,-20.0,293.44528,66400.0,311.39838,344.49197,310.32568,14.043999,302.67767,4047.5,0.0012721907,0.24610058850272884,21.795575892172998,897.7503,LV-13
523,3.0,1.0,1518357.4,1130501.6,871296.06,9.18875,23171.213,294.72336,295.3971,2.7528,4406.314,397.73502,222321.61,22471.5,283.15,-30.0,293.4153,99600.0,311.03894,346.48087,310.36484,14.044435,302.17572,6071.25,0.0013888889,0.24610058304792704,21.795576176335093,1347.6013,LV-14
524,4.0,1.0,2015515.5,1490811.6,1199310.6,12.251667,30888.67,294.47757,295.15152,3.6704,5863.5103,397.73502,292032.7,29975.107,283.15,-40.0,293.39587,132800.0,310.777,347.705,310.4815,14.044655,301.8267,8095.0,0.0013888889,0.24610057537485627,21.795576284375738,1797.567,LV-15
525,5.0,1.0,2511107.5,1845106.1,1527351.5,15.314584,38618.176,294.29422,294.96838,4.588,7320.1074,397.73502,361961.44,37489.105,283.15,-50.0,293.38358,166000.0,311.36877,348.42624,310.65527,14.04479,301.56647,10118.75,0.0013888889,0.24610057937870036,21.79557619947274,2247.656,LV-16
526,6.0,1.0,3005686.5,2192696.8,1855388.5,18.3775,46351.066,294.15176,294.82608,5.5056,8776.387,397.73502,431942.78,45004.117,283.15,-60.0,293.37686,199200.0,310.9763,348.91714,310.84805,14.044876,301.36432,12142.5,0.0013888889,0.24610058228323378,21.795576020475412,2697.7812,LV-17
527,7.0,1.0,3501727.0,2534357.0,2183238.2,21.440416,54087.027,294.03796,294.71243,6.4232,10232.482,397.73502,501905.72,52526.383,283.15,-70.0,293.37466,232400.0,310.6481,349.27676,311.03607,14.044937,301.20288,14166.25,0.0013888889,0.24610057050325684,21.795576089209582,3148.0935,LV-18
528,8.0,1.0,3997440.8,2870377.8,2510951.2,24.503334,61825.184,293.9452,294.61978,7.3408,11688.458,397.73502,571835.7,60042.242,283.15,-80.0,293.3797,265600.0,310.51953,349.55286,311.20816,14.044992,301.0713,16190.0,0.0013888889,0.24610058483482808,21.795575869933902,3598.435,LV-19
529,9.0,1.0,4492885.5,3201397.2,2838453.5,27.56625,69565.12,293.86835,294.54306,8.2584,13144.36,397.73502,641735.06,67576.03,283.15,-90.0,293.4444,298800.0,310.47876,349.77084,311.35895,14.04503,300.96228,18213.75,0.0013888889,0.24610057498525909,21.79557643685689,4048.9077,LV-20
530,0.5,2.0,256490.58,228586.52,67423.68,1.5314584,3934.7585,296.43976,297.11557,0.4588,735.3421,397.735,63078.195,3743.5107,283.15,-5.0,293.58807,15504.972,312.85892,341.60254,309.82217,14.107276,304.73953,2023.75,0.00063609536,0.2461005794244952,21.795575862677985,224.29526,LV-21
531,1.0,2.0,507419.1,440218.9,192351.97,3.0629168,7778.739,295.95093,296.6249,0.9176,1460.3275,397.735,79170.72,7486.1616,283.15,-10.0,293.5524,33200.0,312.16354,345.7862,310.1174,14.1098385,304.03494,4047.5,0.0012721907,0.2461005789414682,21.795576108284614,448.79105,LV-22
532,2.0,2.0,1012227.56,847579.06,490147.97,6.1258335,15474.195,295.35983,296.0335,1.8352,2896.0266,397.73502,150547.66,14977.954,283.15,-20.0,293.51776,65799.586,311.4246,347.17706,310.2952,14.111121,303.19153,8095.0,0.0013888889,0.2461005909914245,21.795575735150422,897.80634,LV-23
533,3.0,2.0,1516324.0,1238685.1,805790.4,9.18875,23176.912,295.00485,295.67874,2.7528,4326.863,397.73502,221566.58,22477.008,283.15,-30.0,293.5032,99600.0,311.07745,346.68472,310.29767,14.111554,302.68668,12142.5,0.0013888889,0.24610057145982586,21.795576328536278,1346.8413,LV-24
534,4.0,2.0,2017395.8,1615127.1,1125281.6,12.251667,30884.805,294.7591,295.4332,3.6704,5756.2603,397.73502,292254.38,29980.527,283.15,-40.0,293.49805,132800.0,310.81934,347.75906,310.39792,14.111773,302.33755,16190.0,0.0013888889,0.24610057453179363,21.79557626825878,1796.5922,LV-25
535,5.0,2.0,2517328.5,1979474.0,1445404.4,15.314584,38600.645,294.5766,295.25092,4.588,7184.9956,397.73502,362707.16,37491.22,283.15,-50.0,293.499,166000.0,311.39645,348.44574,310.5683,14.111906,302.07843,20237.5,0.0013888889,0.2461005828936799,21.795576054627634,2246.2983,LV-26
536,6.0,2.0,3016255.8,2331579.0,1765384.0,18.3775,46320.406,294.4355,295.10995,5.5056,8613.373,397.73502,432929.6,45007.527,283.15,-60.0,293.50455,199200.0,311.01395,348.9256,310.76364,14.111992,301.8781,24285.0,0.0013888889,0.2461005786739869,21.795576181371054,2696.1985,LV-27
537,7.0,2.0,3516677.8,2671861.0,2085093.8,21.440416,54039.38,294.33658,295.0109,6.4232,10041.566,397.73502,502748.03,52522.945,283.15,-70.0,293.5208,232400.0,310.67813,349.2807,310.96335,14.094897,301.70822,28332.5,0.0013888889,0.2461005786854492,21.795576333462577,3146.1519,LV-28
538,8.0,2.0,4016606.8,3002500.2,2404208.8,24.503334,61761.84,294.2569,294.9311,7.3408,11469.618,397.73502,572515.94,60040.168,283.15,-80.0,293.54523,265600.0,310.54153,349.5541,311.14325,14.080329,301.571,32380.0,0.0013888889,0.2461005816462759,21.795576129179604,3595.9048,LV-29
539,9.0,2.0,4516184.0,3323705.8,2722852.5,27.56625,69504.24,294.19104,294.8652,8.2584,12897.587,397.73502,642251.9,67563.125,283.15,-90.0,293.65405,298800.0,310.49417,349.7712,311.29968,14.068984,301.45886,36427.5,0.0013888889,0.24610058136099083,21.795576243787742,4045.8926,LV-30
540,0.5,0.5,250361.23,232072.5,63230.73,1.5314584,3931.9548,297.28378,297.93204,0.4588,756.26245,397.73502,63069.61,8443.193,283.15,-5.0,293.74588,13631.466,314.1654,333.15,309.83432,14.017508,305.15085,505.9375,0.00025320944,0.7420458847457532,13.21063495089431,3544.1533,NY-1
541,1.0,0.5,495526.34,447489.66,183611.73,3.0629168,7772.912,296.86426,297.51135,0.9176,1504.5312,397.73502,89120.086,16887.422,283.15,-10.0,293.76114,31159.158,313.53082,336.72665,310.25244,14.020099,304.54324,1011.875,0.0005064189,0.7420458862707653,13.210635207499697,7088.741,NY-2
542,2.0,0.5,988077.44,865055.56,468916.75,6.1258335,15469.576,296.37225,297.01953,1.8352,2988.8547,397.73514,164305.98,33827.5,283.15,-20.0,293.82178,66400.0,312.80563,341.68686,310.3755,14.021397,303.83948,2023.75,0.0010128377,0.7420458782900506,13.210635031805696,14180.178,NY-3
543,3.0,0.5,1478416.4,1277879.8,767981.06,9.18875,23174.428,296.09024,296.7379,2.7528,4469.045,397.73505,236078.23,50810.85,283.15,-30.0,293.895,99600.0,312.5162,343.8965,310.2547,14.021835,303.4377,3035.625,0.0013888889,0.7420458856876444,13.21063500743268,21280.18,NY-4
544,4.0,0.5,1965547.8,1687809.2,1070285.6,12.251667,30916.088,295.90125,296.54922,3.6704,5947.947,397.73502,307431.56,67796.71,283.15,-40.0,294.08405,132800.0,312.31195,345.14636,310.3291,14.022057,303.16882,4047.5,0.0013888889,0.7420458871893119,13.210635073522953,28384.463,NY-5
545,5.0,0.5,2451956.0,2091827.8,1374302.4,15.314584,38672.79,295.7646,296.4128,4.588,7426.2876,397.73502,379138.72,84783.44,283.15,-50.0,294.2224,166000.0,312.20816,345.94632,310.51016,14.022192,302.97452,5059.375,0.0013888889,0.7420458812575313,13.210634962314455,35491.117,NY-6
546,6.0,0.5,2937823.8,2488289.5,1679299.5,18.3775,46440.715,295.66153,296.30994,5.5056,8904.326,397.73505,451284.06,101770.93,283.15,-60.0,294.32544,199200.0,312.14005,346.50806,310.71753,14.022279,302.82806,6071.25,0.0013888889,0.7420458898610683,13.210634928619212,42599.53,NY-7
547,7.0,0.5,3425559.2,2875752.0,1984962.6,21.440416,54217.637,295.5817,296.2303,6.4232,10382.204,397.73505,523768.12,118761.62,283.15,-70.0,294.4035,232400.0,312.09262,346.9236,310.9118,14.022339,302.71466,7083.125,0.0013888889,0.7420458880602608,13.210635052500194,49708.316,NY-8
548,8.0,0.5,3913160.0,3254685.2,2290924.2,24.503334,62001.04,295.51877,296.16748,7.3408,11859.942,397.73508,596478.9,135752.73,283.15,-80.0,294.4634,265600.0,312.05814,347.24396,311.08035,14.022394,302.62524,8095.0,0.0013888889,0.742045890929014,13.210634895111532,56816.805,NY-9
549,9.0,0.5,4400594.5,3626639.2,2596885.5,27.56625,69790.42,295.46844,296.11725,8.2584,13337.707,397.73502,669323.75,152744.05,283.15,-90.0,294.51,298800.0,312.03217,347.498,311.22064,14.022432,302.55377,9106.875,0.0013888889,0.7420458943090711,13.210634961338702,63925.387,NY-10
550,0.5,1.0,249463.45,255035.14,49558.227,1.5314584,3935.2065,297.42886,298.0772,0.4588,746.2378,397.73502,63069.266,8444.205,283.15,-5.0,293.76837,13152.714,314.19424,334.06726,309.8232,14.062192,305.43204,1011.875,0.0005064189,0.7420458797740616,13.210635054732297,3544.5002,NY-11
551,1.0,1.0,493061.12,491135.22,159998.4,3.0629168,7776.218,297.0076,297.65485,0.9176,1483.1079,397.73502,84357.2,16889.531,283.15,-10.0,293.78867,29800.148,313.5591,338.62656,310.24142,14.064771,304.82166,2023.75,0.0010128377,0.7420458919413235,13.21063500445691,7089.526,NY-12
552,2.0,1.0,983315.2,947314.0,431517.88,6.1258335,15475.643,296.51334,297.16077,1.8352,2943.4675,397.73502,157555.36,33795.062,283.15,-20.0,293.8583,66400.0,312.8337,341.89703,310.34625,14.066062,304.11447,4047.5,0.0013888889,0.7420458873729894,13.210635049505521,14180.419,NY-13
553,3.0,1.0,1473065.0,1387441.4,722215.94,9.18875,23178.629,296.23068,296.87848,2.7528,4399.4355,397.73502,230535.28,50766.094,283.15,-30.0,293.9619,99600.0,312.52612,343.9215,310.21027,14.066499,303.71164,6071.25,0.0013888889,0.742045886130415,13.210635105122734,21273.986,NY-14
554,4.0,1.0,1961029.5,1807334.0,1019639.8,12.251667,30921.139,296.04175,296.68988,3.6704,5853.9897,397.73502,303772.44,67742.93,283.15,-40.0,294.17923,132800.0,312.3399,345.1476,310.27792,14.066718,303.4428,8095.0,0.0013888889,0.7420458869796352,13.210634950799323,28373.963,NY-15
555,5.0,1.0,2448758.0,2210535.2,1319518.9,15.314584,38678.957,295.9056,296.554,4.588,7307.917,397.73502,377067.56,84722.57,283.15,-50.0,294.3369,166000.0,312.23608,345.9477,310.45978,14.066853,303.2492,10118.75,0.0013888889,0.7420458926096124,13.210634857140045,35476.043,NY-16
556,6.0,1.0,2936117.0,2601495.0,1620202.6,18.3775,46448.016,295.8033,296.45187,5.5056,8761.626,397.73502,450337.88,101697.9,283.15,-60.0,294.45563,199200.0,312.16794,346.50922,310.66595,14.066939,303.10376,12142.5,0.0013888889,0.7420458902028584,13.210634924727204,42579.543,NY-17
557,7.0,1.0,3425318.2,2983136.2,1921043.8,21.440416,54225.418,295.7244,296.3731,6.4232,10215.065,397.73502,523574.5,118680.4,283.15,-70.0,294.54678,232400.0,312.12054,346.92447,310.8599,14.066999,302.99164,14166.25,0.0013888889,0.7420458992073619,13.210634881667081,49684.29,NY-18
558,8.0,1.0,3914286.0,3356520.5,2221679.2,24.503334,62008.027,295.6624,296.31128,7.3408,11668.349,397.73502,596779.25,135660.12,283.15,-80.0,294.61765,265600.0,312.08603,347.2445,311.02628,14.067055,302.90356,16190.0,0.0013888889,0.7420458982617437,13.210634830742784,56788.094,NY-19
559,9.0,1.0,4403045.0,3722476.2,2522040.2,27.56625,69796.38,295.61313,296.2621,8.2584,13121.608,397.73502,669962.8,152649.16,283.15,-90.0,294.67365,298800.0,312.06006,347.4983,311.16602,14.067093,302.83356,18213.75,0.0013888889,0.7420458911680476,13.210634890110992,63894.51,NY-20
560,0.5,2.0,250013.98,279278.53,34216.836,1.5314584,3936.6472,297.72458,298.37317,0.4588,734.13934,397.73502,63068.574,8445.976,283.15,-5.0,293.81433,11884.751,314.25183,337.20242,309.7933,14.151219,306.00253,2023.75,0.0010128377,0.7420458982842837,13.210634781627808,3545.1482,NY-21
561,1.0,2.0,488441.75,537092.1,124173.17,3.0629168,7781.094,297.29898,297.94653,0.9176,1457.3304,397.735,84945.78,16893.016,283.15,-10.0,293.84512,27214.365,313.61566,341.80603,310.2227,14.153774,305.38553,4047.5,0.0013888889,0.7420458870246625,13.210635025993563,7090.6255,NY-22
562,2.0,2.0,977179.25,1018132.44,376889.47,6.1258335,15484.233,296.80063,297.44836,1.8352,2889.069,397.73502,163894.16,33787.91,283.15,-20.0,293.93372,62291.95,312.8898,342.55722,310.29993,14.155054,304.67206,8095.0,0.0013888889,0.7420458832378894,13.210635033492084,14182.537,NY-23
563,3.0,2.0,1468004.6,1455388.5,655900.94,9.18875,23185.674,296.51688,297.16504,2.7528,4315.772,397.73502,242377.33,50682.977,283.15,-30.0,294.08347,99600.0,312.5677,343.92212,310.12793,14.155485,304.2675,12142.5,0.0013888889,0.7420458860438693,13.210635175611785,21274.57,NY-24
564,4.0,2.0,1957789.1,1868891.4,941557.3,12.251667,30927.979,296.32837,296.9768,3.6704,5741.132,397.73502,317627.72,67648.69,283.15,-40.0,294.35248,132800.0,312.4655,345.14807,310.18423,14.155703,303.99908,16190.0,0.0013888889,0.7420458955987096,13.210634958763771,28367.812,NY-25
565,5.0,2.0,2447534.8,2264958.0,1229175.4,15.314584,38683.656,296.2016,296.85004,4.588,7165.7524,397.73502,386212.56,84607.76,283.15,-50.0,294.61197,166000.0,312.283,345.94775,310.37357,14.1415,303.79312,20237.5,0.0013888889,0.7420458905639913,13.210634878676107,35460.63,NY-26
566,6.0,2.0,2936741.5,2648684.5,1516874.8,18.3775,46450.273,296.11603,296.76416,5.5056,8590.03,397.73502,453268.56,101565.2,283.15,-60.0,294.85864,199200.0,312.1979,346.50912,310.595,14.114346,303.62592,24285.0,0.0013888889,0.7420458943527815,13.210634876786315,42555.93,NY-27
567,7.0,2.0,3427644.5,3022428.2,1804222.8,21.440416,54225.97,296.05048,296.69843,6.4232,10014.062,397.73502,524067.5,118525.6,283.15,-70.0,295.04712,232400.0,312.13843,346.92435,310.7985,14.094923,303.50024,28332.5,0.0013888889,0.7420458878236343,13.210634980585601,49656.4,NY-28
568,8.0,2.0,3918250.5,3387815.8,2091068.2,24.503334,62008.227,295.99957,296.6474,7.3408,11437.971,397.73502,597039.5,135492.36,283.15,-80.0,295.19614,265600.0,312.09485,347.24442,310.97055,14.080351,303.40353,32380.0,0.0013888889,0.7420458947530737,13.21063491235523,56754.57,NY-29
569,9.0,2.0,4408505.0,3746868.0,2377245.8,27.56625,69796.46,295.95966,296.60736,8.2584,12893.446,397.73502,669995.2,152458.23,283.15,-90.0,295.31662,298800.0,312.06183,347.4982,311.11142,14.069004,303.32785,36427.5,0.0013888889,0.7420458894706432,13.210634854847632,63854.746,NY-30
570,0.5,0.5,323851.1,206327.6,41560.703,1.5314584,3918.3213,298.55933,299.1628,0.4588,740.98785,397.73502,62985.38,2.1808305,283.94263,-5.0,293.96994,11867.001,315.24454,333.46017,309.88242,14.119051,306.08075,505.9375,0.00026394668,0.5107478110769046,26.324329148957457,0.0056525725,JP-1
571,1.0,0.5,642426.06,395687.78,144353.53,3.0629168,7749.552,298.18277,298.78577,0.9176,1472.8185,397.73502,74965.12,4.9491224,284.61194,-10.0,294.05325,28914.11,314.6243,339.76874,310.3187,14.121625,305.53333,1011.875,0.00052789337,0.5107477989357393,26.324329278920565,0.015676903,JP-2
572,2.0,0.5,1281962.2,760756.75,398477.6,6.1258335,15444.825,297.75824,298.36194,1.8352,2923.3467,397.73502,138501.1,10.856529,285.6428,-20.0,294.57812,66400.0,313.77542,344.66885,310.38095,14.122915,304.92484,2023.75,0.0010557867,0.5107478051996682,26.3243291462316,0.035588067,JP-3
573,3.0,0.5,1920201.5,1120813.4,669275.6,9.18875,23141.56,297.53125,298.13553,2.7528,4369.2935,397.73502,202738.42,17.073492,286.37268,-30.0,295.2229,99600.0,313.44537,346.6714,310.3199,14.12335,304.6009,3035.625,0.0013888889,0.5107478030251198,26.32432922537539,0.055505387,JP-4
574,4.0,0.5,2556238.8,1475595.0,945594.9,12.251667,30852.373,297.38892,297.99362,3.6704,5813.7026,397.73505,267218.4,23.372297,286.8887,-40.0,295.70084,132800.0,313.4577,347.84198,310.46097,14.12357,304.39813,4047.5,0.0013888889,0.510747804398406,26.324329195608012,0.07531538,JP-5
575,5.0,0.5,3192038.8,1822321.4,1224686.6,15.314584,38568.508,297.29266,297.89764,4.588,7257.278,397.73502,331628.3,29.68383,287.25275,-50.0,296.07016,166000.0,313.36215,348.603,310.72235,14.123705,304.2611,5059.375,0.0013888889,0.5107477989993436,26.324329245315184,0.09483092,JP-6
576,6.0,0.5,3827710.2,2157023.0,1505661.4,18.3775,46289.71,297.22998,297.83496,5.5056,8700.598,397.73502,395985.94,36.000862,287.50906,-60.0,296.39276,199200.0,313.9542,349.13712,310.99243,14.114392,304.15485,6071.25,0.0013888889,0.5107477956047498,26.3243293112747,0.114377856,JP-7
577,7.0,0.5,4465484.0,2479714.2,1787760.9,21.440416,54015.797,297.19122,297.796,6.4232,10143.793,397.73502,460313.9,42.316193,287.68915,-70.0,296.67957,232400.0,314.18762,349.5326,311.22964,14.094962,304.0671,7083.125,0.0013888889,0.5107478001093086,26.32432929505719,0.13378653,JP-8
578,8.0,0.5,5103276.5,2791970.2,2070369.5,24.503334,61746.566,297.16415,297.76874,7.3408,11586.918,397.73502,524488.25,48.633003,287.81586,-80.0,296.91248,265600.0,314.031,349.83676,311.42438,14.080386,304.00415,8095.0,0.0013888889,0.5107478014545226,26.324329254332447,0.15329406,JP-9
579,9.0,0.5,5741030.0,3094445.2,2353246.2,27.56625,69481.81,297.14563,297.75006,8.2584,13029.975,397.73502,588534.94,54.94881,287.90485,-90.0,297.10538,298800.0,314.0447,350.07822,311.58148,14.069035,303.95883,9106.875,0.0013888889,0.5107478001997913,26.324329264388656,0.17271404,JP-10
580,0.5,1.0,323495.1,231308.19,28520.312,1.5314584,3919.4683,298.6856,299.29123,0.4588,729.13617,397.735,62984.082,2.1800518,283.94263,-5.0,293.9848,10985.116,315.33588,338.5492,309.82553,14.264181,306.50598,1011.875,0.00052789337,0.5107478208064397,26.32432881067371,0.005645271,JP-11
581,1.0,1.0,639402.1,443227.25,119197.836,3.0629168,7750.473,298.30237,298.90735,0.9176,1447.5702,397.735,74603.0,4.9489546,284.61194,-10.0,294.07413,26321.127,314.7152,342.9478,310.2386,14.266728,305.94904,2023.75,0.0010557867,0.5107477987168451,26.324329196534908,0.015685549,JP-12
582,2.0,1.0,1276163.1,849106.9,358877.16,6.1258335,15452.352,297.87048,298.47607,1.8352,2870.0334,397.735,143595.77,10.849675,285.6434,-20.0,294.5331,63369.484,313.86612,346.2872,310.31213,14.268003,305.32977,4047.5,0.0013888889,0.5107478108239443,26.32432896215822,0.035606503,JP-13
583,3.0,1.0,1913203.6,1232636.0,620931.06,9.18875,23147.932,297.64813,298.2539,2.7528,4287.474,397.73502,205878.14,17.074635,286.37323,-30.0,295.22488,99600.0,313.51828,346.72247,310.26956,14.249785,304.97815,6071.25,0.0013888889,0.5107477955644214,26.324329277342002,0.055517834,JP-14
584,4.0,1.0,2549508.2,1588934.2,892074.75,12.251667,30861.271,297.53302,298.1379,3.6704,5703.2686,397.73502,268227.56,23.373232,286.88904,-40.0,295.78647,132800.0,313.49432,347.84323,310.41595,14.1822195,304.69977,8095.0,0.0013888889,0.5107477972135327,26.324329281233428,0.07528969,JP-15
585,5.0,1.0,3186345.2,1922542.9,1167100.0,15.314584,38577.574,297.45523,298.05963,4.588,7118.311,397.73502,332314.34,29.68518,287.25284,-50.0,296.28955,166000.0,313.37338,348.60428,310.69226,14.141557,304.52048,10118.75,0.0013888889,0.5107477984226697,26.324329259113945,0.09486048,JP-16
586,6.0,1.0,3823214.8,2239102.8,1443571.9,18.3775,46297.023,297.4014,298.0055,5.5056,8532.851,397.73502,396380.03,35.99995,287.50906,-60.0,296.67233,199200.0,313.95425,349.13828,310.9663,14.114393,304.39816,12142.5,0.0013888889,0.5107477935323562,26.32432928656406,0.114360906,JP-17
587,7.0,1.0,4462085.0,2543751.2,1720346.5,21.440416,54023.715,297.36398,297.96783,6.4232,9947.217,397.73502,460433.62,42.316483,287.68915,-70.0,296.97607,232400.0,314.18768,349.53357,311.2014,14.094963,304.3123,14166.25,0.0013888889,0.5107478022062779,26.32432925045302,0.13364527,JP-18
588,8.0,1.0,5100877.5,2839614.5,1996994.6,24.503334,61754.902,297.35455,298.01288,7.3408,11361.49,397.73502,524481.1,48.633007,287.81586,-80.0,297.22385,265600.0,314.0311,349.8375,311.3934,14.080386,304.28912,16190.0,0.0013888889,0.5107478032321592,26.324329220716724,0.15319085,JP-19
589,9.0,1.0,5739466.5,3128759.0,2273250.0,27.56625,69490.57,297.46802,298.1257,8.2584,12780.052,397.73502,588526.2,54.950066,287.90485,-90.0,297.42953,298800.0,314.04477,350.0786,311.547,14.069036,304.4312,18213.75,0.0013888889,0.5107478015059107,26.32432924873879,0.17269024,JP-20
590,0.5,2.0,324431.7,256130.0,14245.46,1.5314584,3919.751,298.94824,299.55826,0.4588,715.72473,397.7351,62967.83,2.1796863,283.94263,-5.0,294.016,10431.537,315.51825,342.14243,309.7698,14.550893,307.37207,2023.75,0.0010557867,0.5107477899750289,26.32432975505377,0.0056510093,JP-21
591,1.0,2.0,633869.94,490395.88,82084.914,3.0629168,7756.361,298.55264,299.1616,0.9176,1419.0818,397.73508,80432.78,4.946539,284.61194,-10.0,294.11926,22513.846,314.8966,346.3104,309.8003,14.553388,306.7974,4047.5,0.0013888889,0.5107477966276567,26.324329067247515,0.015674485,JP-22
592,2.0,2.0,1269545.9,915705.5,304529.78,6.1258335,15456.944,298.16718,298.7732,1.8352,2810.0056,397.735,151215.52,10.851034,285.6437,-20.0,294.79355,57069.04,313.93988,346.71616,310.22348,14.384153,305.94604,8095.0,0.0013888889,0.5107477914285201,26.324329592107098,0.03562579,JP-23
593,3.0,2.0,1908506.6,1281955.5,557433.7,9.18875,23152.729,297.98584,298.58984,2.7528,4195.3853,397.735,217945.97,17.069426,286.37317,-30.0,295.62912,94885.63,313.51852,346.7232,310.24408,14.249788,305.45792,12142.5,0.0013888889,0.5107477977724405,26.324329243479802,0.055542503,JP-24
594,4.0,2.0,2546653.2,1618502.4,817219.1,12.251667,30865.473,297.87213,298.47525,3.6704,5579.0015,397.73502,281453.78,23.36367,286.889,-40.0,296.26022,132800.0,313.4946,347.84372,310.39575,14.182221,305.18134,16190.0,0.0013888889,0.5107477971834761,26.32432928374159,0.07519497,JP-25
595,5.0,2.0,3184769.5,1938310.6,1078441.9,15.314584,38584.305,297.79663,298.39923,4.588,6986.918,397.73502,340057.97,29.683764,287.25284,-50.0,296.8098,166000.0,313.37366,348.60446,310.63922,14.141559,305.00513,20237.5,0.0013888889,0.5107477972141201,26.324329251874136,0.094819605,JP-26
596,6.0,2.0,3822466.8,2247104.8,1339653.8,18.3775,46308.527,297.78983,298.44778,5.5056,8425.528,397.73502,396618.06,36.00005,287.50906,-60.0,297.23273,199200.0,313.95435,349.1382,310.91165,14.114394,304.96423,24285.0,0.0013888889,0.510747795501431,26.324329237322342,0.114316225,JP-27
597,7.0,2.0,4461911.5,2547607.5,1600446.0,21.440416,54038.215,297.96222,298.61914,6.4232,9871.098,397.73502,460426.9,42.316315,287.68915,-70.0,297.57108,232400.0,314.18784,349.5334,311.14264,14.094964,305.1764,28332.5,0.0013888889,0.5107478006720351,26.324329273007905,0.13381054,JP-28
598,8.0,2.0,5101093.5,2841403.5,1860714.1,24.503334,61772.59,298.1108,298.76688,7.3408,11322.416,397.73502,524476.44,48.632877,287.81586,-80.0,297.8488,265600.0,314.0313,349.83743,311.3273,14.080388,305.36282,32380.0,0.0013888889,0.5107478021664302,26.324329239699363,0.15316387,JP-29
599,9.0,2.0,5740009.5,3129588.0,2120423.5,27.56625,69511.48,298.23972,298.89508,8.2584,12778.67,397.73502,588523.0,54.95,287.90485,-90.0,298.08054,298800.0,314.04483,350.07852,311.4734,14.0690365,305.52676,36427.5,0.0013888889,0.5107477999127898,26.32432927468127,0.17253026,JP-30
600,0.5,0.5,238346.97,231322.64,45732.473,1.5314584,3924.366,298.55002,299.16302,0.4588,736.3994,397.735,62978.14,549.0746,283.8377,-5.0,293.9693,9206.311,315.2554,333.15,309.84848,14.120373,306.09,505.9375,0.0001813039,0.7468643634128707,15.061536774917581,1.3229778,AT-1
601,1.0,0.5,471518.38,446270.53,147336.08,3.0629168,7756.038,298.17337,298.78577,0.9176,1463.2018,397.735,75339.66,1098.6968,284.40866,-10.0,294.0525,23895.658,314.63132,334.15228,310.31857,14.122948,305.5422,1011.875,0.0003626078,0.7468643648894633,15.061536787798865,2.6579459,AT-2
602,2.0,0.5,940176.94,863054.2,394486.84,6.1258335,15435.736,297.74905,298.362,1.8352,2903.0908,397.73502,142252.38,2198.938,285.26608,-20.0,294.5759,57290.016,313.81146,339.31802,310.39282,14.124237,304.9338,2023.75,0.0007252156,0.7468643595539801,15.061536957453841,5.326846,AT-3
603,3.0,0.5,1407574.9,1275164.6,656775.4,9.18875,23124.143,297.5222,298.13562,2.7528,4338.265,397.73502,209176.94,3302.525,285.8542,-30.0,295.22147,91728.67,313.41245,341.30692,310.3164,14.124672,304.60992,3035.625,0.0010878234,0.7468643651053081,15.061536811713784,7.9956226,AT-4
604,4.0,0.5,1872586.8,1685787.0,923537.5,12.251667,30805.537,297.37994,297.99374,3.6704,5771.9683,397.73502,275902.44,4396.7207,286.25644,-40.0,295.7001,126234.0,313.3434,342.42493,310.48203,14.124892,304.4072,4047.5,0.0013888889,0.7468643656137974,15.061536750336868,10.665414,AT-5
605,5.0,0.5,2337142.2,2093992.2,1192308.9,15.314584,38489.98,297.2837,297.89774,4.588,7205.1177,397.73502,342506.16,5507.222,286.53125,-50.0,296.0699,161334.34,313.29324,343.14352,310.72803,14.125027,304.27008,5059.375,0.0013888889,0.7468643706475273,15.061536702185638,13.335342,AT-6
606,6.0,0.5,2801504.8,2494285.5,1462774.1,18.3775,46191.367,297.2216,297.83557,5.5056,8637.949,397.73502,409048.12,6611.993,286.71866,-60.0,296.39667,196702.75,313.59576,343.6388,310.99832,14.114384,304.1624,6071.25,0.0013888889,0.7468643699056586,15.061536528572217,16.006622,AT-7
607,7.0,0.5,3267988.2,2884411.5,1734460.2,21.440416,53892.23,297.18277,297.79654,6.4232,10070.633,397.73502,475270.2,7714.7305,286.84622,-70.0,296.6838,232012.95,313.8293,344.0055,311.23566,14.094955,304.0746,7083.125,0.0013888889,0.7468643711392003,15.0615366099274,18.676678,AT-8
608,8.0,0.5,3734541.0,3263561.8,2006906.0,24.503334,61597.273,297.15564,297.76923,7.3408,11503.218,397.73502,541455.0,8807.378,286.9332,-80.0,296.91684,265600.0,313.80795,344.28818,311.4291,14.0803795,304.01154,8095.0,0.0013888889,0.7468643722002811,15.061536504167787,21.34922,AT-9
609,9.0,0.5,4201185.0,3630463.2,2279923.5,27.56625,69298.93,297.13712,297.75055,8.2584,12935.825,397.73502,607641.6,9925.697,286.99234,-90.0,297.11002,298800.0,313.75134,344.5121,311.586,14.069029,303.96616,9106.875,0.0013888889,0.7468643652116357,15.061536606405026,24.026857,AT-10
610,0.5,1.0,237024.5,255331.4,30917.158,1.5314584,3922.572,298.67587,299.2911,0.4588,723.82825,397.735,62976.945,549.4577,283.8377,-5.0,293.98398,8402.915,315.34753,333.15,309.8083,14.266805,306.51706,1011.875,0.0003626078,0.7468643660130738,15.061536718742712,1.3231212,AT-11
611,1.0,1.0,468806.03,491916.84,122800.32,3.0629168,7757.7476,298.29276,298.90717,0.9176,1436.4568,397.735,76481.15,1099.3251,284.40866,-10.0,294.07327,21395.623,314.72296,335.25464,310.23502,14.269351,305.96002,2023.75,0.0007252156,0.7468643605552092,15.061536955411597,2.6585464,AT-12
612,2.0,1.0,934739.0,949899.2,355333.25,6.1258335,15443.196,297.86096,298.47586,1.8352,2846.6846,397.735,147636.17,2201.223,285.26657,-20.0,294.5338,53435.336,313.90314,339.46594,310.32022,14.270626,305.34067,4047.5,0.0013888889,0.7468643593400628,15.061537102429146,5.328368,AT-13
613,3.0,1.0,1400004.4,1396281.0,606285.94,9.18875,23133.656,297.6398,298.25476,2.7528,4251.724,397.735,214978.9,3303.3638,285.8546,-30.0,295.22784,86725.55,313.49066,341.3604,310.25552,14.249769,304.9861,6071.25,0.0013888889,0.7468643633065635,15.061536823212908,7.99851,AT-14
614,4.0,1.0,1864496.8,1819506.2,866105.2,12.251667,30807.582,297.52463,298.13864,3.6704,5655.163,397.73502,278043.62,4406.395,286.25665,-40.0,295.78918,120156.57,313.37885,342.43942,310.45877,14.182206,304.70755,8095.0,0.0013888889,0.7468643664156235,15.061536756213817,10.668419,AT-15
615,5.0,1.0,2329843.5,2215420.0,1130838.0,15.314584,38492.535,297.4469,298.0604,4.588,7057.932,397.73502,343141.56,5509.5444,286.53134,-50.0,296.29303,154372.7,313.30368,343.14462,310.6985,14.141546,304.52823,10118.75,0.0013888889,0.7468643666450776,15.061536658741623,13.339592,AT-16
616,6.0,1.0,2795511.5,2589625.5,1397746.8,18.3775,46180.992,297.393,298.00616,5.5056,8460.312,397.73502,409076.66,6611.5337,286.71866,-60.0,296.6761,189667.25,313.59586,343.64014,310.97208,14.114385,304.4058,12142.5,0.0013888889,0.7468643677245146,15.061536751730355,16.00989,AT-17
617,7.0,1.0,3263264.5,2952163.2,1664964.1,21.440416,53876.312,297.35553,297.96844,6.4232,9876.923,397.73502,475262.34,7714.864,286.84622,-70.0,296.9802,224928.05,313.82938,344.00684,311.20758,14.094955,304.31985,14166.25,0.0013888889,0.7468643707290588,15.061536569855598,18.681133,AT-18
618,8.0,1.0,3731013.5,3306912.5,1932057.4,24.503334,61578.055,297.3521,298.0195,7.3408,11329.06,397.73502,541445.94,8819.95,286.9332,-80.0,297.2283,260018.03,313.80804,344.28918,311.39893,14.08038,304.30524,16190.0,0.0013888889,0.7468643762122351,15.061536458384046,21.352703,AT-19
619,9.0,1.0,4198684.5,3655470.0,2198845.2,27.56625,69278.1,297.4658,298.1326,8.2584,12786.11,397.73502,607632.56,9925.337,286.99234,-90.0,297.43442,294931.75,313.7514,344.51282,311.55188,14.06903,304.4477,18213.75,0.0013888889,0.7468643645773199,15.061536737060266,24.025475,AT-20
620,0.5,2.0,236123.95,281573.28,12250.595,1.5314584,3923.9766,298.93787,299.55762,0.4588,709.92804,397.73502,62974.58,549.68787,283.8377,-5.0,294.0149,6661.33,315.5315,334.60846,309.76947,14.556054,307.38696,2023.75,0.0007252156,0.7468643765863413,15.061536669833142,1.3239539,AT-21
621,1.0,2.0,463604.5,541660.2,85110.23,3.0629168,7760.9155,298.54245,299.161,0.9176,1406.9144,397.73502,83258.52,1099.5079,284.40866,-10.0,294.1182,18177.082,314.90607,338.8571,309.79034,14.558547,306.8124,4047.5,0.0013888889,0.7468643724143563,15.06153658974907,2.6593604,AT-22
622,2.0,2.0,926952.1,1027871.4,297273.16,6.1258335,15448.34,298.1587,298.77408,1.8352,2784.5916,397.735,156654.72,2201.4788,285.26685,-20.0,294.79553,47341.45,313.97525,339.757,310.23196,14.384129,305.95413,8095.0,0.0013888889,0.7468643425486624,15.061537121625655,5.330137,AT-23
623,3.0,2.0,1394247.6,1453387.4,540382.6,9.18875,23130.355,297.9775,298.5908,2.7528,4156.653,397.735,223508.17,3304.0327,285.8546,-30.0,295.63205,79129.63,313.49152,341.3612,310.258,14.249772,305.46606,12142.5,0.0013888889,0.7468643653429258,15.061536694670385,8.000374,AT-24
624,4.0,2.0,1861089.6,1847363.2,790689.3,12.251667,30806.889,297.86377,298.47614,3.6704,5560.3726,397.73502,284638.16,4406.5547,286.25665,-40.0,296.2631,112502.125,313.37912,342.4404,310.46393,14.182209,305.1893,16190.0,0.0013888889,0.7468643701431462,15.06153668643898,10.669205,AT-25
625,5.0,2.0,2328107.8,2225596.5,1042398.0,15.314584,38489.363,297.78824,298.4001,4.588,6991.167,397.73502,343509.4,5509.135,286.53134,-50.0,296.81326,146514.58,313.30396,343.1453,310.6448,14.141548,305.01303,20237.5,0.0013888889,0.7468643652149364,15.061536684376733,13.337643,AT-26
626,6.0,2.0,2794679.8,2593565.5,1293896.0,18.3775,46177.617,297.7872,298.45438,5.5056,8430.565,397.73502,409073.44,6612.2188,286.71866,-60.0,297.23666,180398.66,313.59592,343.6403,310.91727,14.114386,304.98032,24285.0,0.0013888889,0.7468643693415169,15.061536735170865,16.009558,AT-27
627,7.0,2.0,3262954.8,2953671.5,1544870.5,21.440416,53869.527,297.9597,298.62592,6.4232,9876.913,397.73502,475260.94,7716.207,286.84622,-70.0,297.5754,214117.28,313.82953,344.00668,311.1489,14.094957,305.1927,28332.5,0.0013888889,0.7468643670084154,15.06153665297467,18.680006,AT-28
628,8.0,2.0,3730974.5,3307323.2,1795277.8,24.503334,61565.51,298.10837,298.77377,7.3408,11329.046,397.73502,541446.2,8806.582,286.9332,-80.0,297.85345,247657.47,313.80826,344.28915,311.33365,14.080381,305.37933,32380.0,0.0013888889,0.7468643707791575,15.06153640991367,21.351727,AT-29
629,9.0,2.0,4198741.0,3655538.8,2045115.5,27.56625,69265.62,298.2375,298.90222,8.2584,12786.109,397.73502,607633.0,9924.361,286.99234,-90.0,298.08563,281018.6,313.7515,344.5128,311.47906,14.069031,305.54364,36427.5,0.0013888889,0.7468643692122264,15.061536569321895,24.024923,AT-30
630,0.5,0.5,406662.12,222154.42,15182.677,1.5314584,3908.3303,298.66528,299.21,0.4588,732.6567,397.73502,62902.086,0.0,284.54465,-5.0,293.98062,7298.152,315.25687,333.15,309.8147,14.155939,306.16882,505.9375,0.00026863857,0.8048886797503991,27.40480675294538,0.0,AC-1
631,1.0,0.5,807844.2,423210.06,105049.78,3.0629168,7741.885,298.27283,298.81787,0.9176,1453.8544,397.735,68452.37,0.0,285.83636,-10.0,294.06406,19667.557,314.71027,337.5468,310.25427,14.158512,305.6003,1011.875,0.00053727714,0.8048886831232978,27.40480643863991,0.0,AC-2
632,2.0,0.5,1612741.4,808430.06,344113.66,6.1258335,15402.342,297.82883,298.3756,1.8352,2881.3982,397.73502,129146.914,0.0,288.12927,-20.0,294.48898,44285.51,313.90598,342.5623,310.28525,14.159803,304.96567,2023.75,0.0010745543,0.8048886825344658,27.404806513088634,0.0,AC-3
633,3.0,0.5,2416407.8,1187120.9,603687.94,9.18875,23061.56,297.59094,298.1389,2.7528,4303.8716,397.73502,187161.19,0.0,290.06442,-30.0,295.1255,71288.12,313.70694,344.79648,310.2087,14.160238,304.62708,3035.625,0.0013888889,0.8048886817402724,27.404806491584388,0.0,AC-4
634,4.0,0.5,3218620.2,1550907.4,871855.25,12.251667,30736.469,297.44235,297.99106,3.6704,5724.731,397.73502,243857.17,0.0,291.69626,-40.0,295.59393,100062.83,313.5203,346.0608,310.3822,14.1604595,304.41592,4047.5,0.0013888889,0.8048886833743616,27.40480647541272,0.0,AC-5
635,5.0,0.5,4021291.5,1895135.1,1144760.5,15.314584,38429.17,297.3514,297.90027,4.588,7146.007,397.73502,301654.7,0.0,293.07162,-50.0,296.0155,129653.21,314.16028,346.8692,310.6584,14.141635,304.25345,5059.375,0.0013888889,0.8048886812077234,27.404806544528554,0.0,AC-6
636,6.0,0.5,4824405.0,2214597.0,1420897.0,18.3775,46132.484,297.2939,297.84256,5.5056,8566.936,397.73505,359392.47,0.0,294.23035,-60.0,296.37436,159254.66,314.85806,347.43704,310.93472,14.114458,304.12625,6071.25,0.0013888889,0.8048886810449187,27.40480654780041,0.0,AC-7
637,7.0,0.5,5629849.5,2515288.8,1698483.6,21.440416,53845.004,297.25375,297.80228,6.4232,9987.521,397.73502,417089.6,0.0,295.20117,-70.0,296.65805,188783.0,314.406,347.85748,311.1722,14.095019,304.0367,7083.125,0.0013888889,0.8048886819501456,27.40480648929333,0.0,AC-8
638,8.0,0.5,6435220.5,2806306.8,1976108.0,24.503334,61565.316,297.22568,297.7741,7.3408,11407.878,397.73502,474759.94,0.0,296.01547,-80.0,296.88834,218206.66,313.83905,348.18106,311.3663,14.080436,303.9725,8095.0,0.0013888889,0.8048886821532494,27.404806479745556,0.0,AC-9
639,9.0,0.5,7240534.5,3090607.0,2253602.2,27.56625,69292.0,297.2064,297.7547,8.2584,12828.008,397.73502,532409.9,0.0,296.69562,-90.0,297.0788,247493.53,315.00897,348.43774,311.52344,14.069079,303.92618,9106.875,0.0013888889,0.8048886812713795,27.40480649985967,0.0,AC-10
640,0.5,1.0,408691.72,249157.34,6286.6436,1.5314584,3910.6445,298.78256,299.33,0.4588,720.8546,397.73706,62904.137,0.0,284.54465,-5.0,293.9923,6865.2363,315.37515,336.07504,309.8002,14.33728,306.64246,1011.875,0.00053727714,0.8048887325186299,27.40480555315773,0.0,AC-11
641,1.0,1.0,803677.56,474393.7,77489.64,3.0629168,7745.2593,298.38168,298.92923,0.9176,1428.8295,397.73505,75665.18,0.0,285.83636,-10.0,294.082,17963.65,314.827,340.3303,310.1044,14.339823,306.06204,2023.75,0.0010745543,0.8048886772278782,27.404806582585213,0.0,AC-12
642,2.0,1.0,1605313.2,897859.3,302119.34,6.1258335,15412.036,297.92764,298.47684,1.8352,2828.7847,397.735,138235.11,0.0,288.12927,-20.0,294.4942,40273.05,314.02145,343.04367,310.17953,14.341097,305.4128,4047.5,0.0013888889,0.8048886901761619,27.404806363138608,0.0,AC-13
643,3.0,1.0,2409514.0,1273010.6,558557.9,9.18875,23062.37,297.72266,298.2711,2.7528,4223.229,397.735,190385.02,0.0,290.06476,-30.0,295.21393,67416.836,313.75964,344.8242,310.15778,14.249915,304.96265,6071.25,0.0013888889,0.8048886807286396,27.404806483331548,0.0,AC-14
644,4.0,1.0,3213764.5,1606344.4,826116.25,12.251667,30737.19,297.60208,298.14993,3.6704,5615.9395,397.73502,243852.75,0.0,291.69553,-40.0,295.7757,96450.195,313.53357,346.06207,310.3512,14.182319,304.6772,8095.0,0.0013888889,0.8048886833787701,27.404806463139334,0.0,AC-15
645,5.0,1.0,4018345.2,1921704.8,1096147.9,15.314584,38428.543,297.5211,298.06863,4.588,7007.879,397.73502,301648.8,0.0,293.07162,-50.0,296.27414,125436.81,314.16028,346.87048,310.63284,14.141636,304.4937,10118.75,0.0013888889,0.8048886812723318,27.404806543543998,0.0,AC-16
646,6.0,1.0,4822754.5,2225178.8,1366798.8,18.3775,46131.16,297.46503,298.0124,5.5056,8399.406,397.73505,359386.97,0.0,294.23016,-60.0,296.65295,154449.36,314.8581,347.438,310.9089,14.114459,304.36856,12142.5,0.0013888889,0.8048886812005713,27.404806545278205,0.0,AC-17
647,7.0,1.0,5628907.5,2520366.0,1637161.8,21.440416,53843.273,297.4262,297.97345,6.4232,9790.664,397.73502,417085.6,0.0,295.20117,-70.0,296.9537,183287.08,314.4061,347.8581,311.1438,14.09502,304.2809,14166.25,0.0013888889,0.804888681833669,27.404806490787454,0.0,AC-18
648,8.0,1.0,6434787.0,2808842.2,1907081.4,24.503334,61563.293,297.39954,297.97345,7.3408,11181.761,397.73502,474757.44,0.0,296.01544,-80.0,297.19885,211956.6,313.83997,348.18137,311.33505,14.080437,304.21866,16190.0,0.0013888889,0.8048886820244078,27.404806481800346,0.0,AC-19
649,9.0,1.0,7240413.5,3091665.5,2176514.8,27.56625,69289.83,297.4843,298.08533,8.2584,12616.5625,397.73502,532409.2,0.0,296.69562,-90.0,297.4024,240463.86,315.00937,348.4378,311.4887,14.06908,304.33426,18213.75,0.0013888889,0.8048886811259515,27.404806501622918,0.0,AC-20
650,0.5,2.0,413633.47,270217.75,1547.1412,1.5314584,3914.3472,299.02814,299.581,0.4588,707.54865,397.73508,62909.348,0.0,284.54465,-5.0,294.01685,4910.8438,315.61136,338.22424,309.75974,14.694456,307.60693,2023.75,0.0010745543,0.8048886924074342,27.404806598536695,0.0,AC-21
651,1.0,2.0,796616.9,514389.6,40459.613,3.0629168,7745.1255,298.61096,299.16345,0.9176,1400.705,397.7351,76759.82,0.0,285.83636,-10.0,294.12137,15137.727,315.05984,342.4252,309.747,14.696925,307.00342,4047.5,0.0013888889,0.8048886812823598,27.404806740444847,0.0,AC-22
652,2.0,2.0,1600575.2,931884.5,255866.47,6.1258335,15411.408,298.24963,298.79712,1.8352,2769.7073,397.735,138269.08,0.0,288.12927,-20.0,294.78976,35778.6,314.05008,343.05124,310.14023,14.384345,305.93958,8095.0,0.0013888889,0.8048886819202579,27.404806517231986,0.0,AC-23
653,3.0,2.0,2407885.2,1281004.6,504168.12,9.18875,23061.67,298.05923,298.60516,2.7528,4132.747,397.735,190386.3,0.0,290.06476,-30.0,295.61777,62651.695,313.75995,344.82452,310.10986,14.249919,305.43973,12142.5,0.0013888889,0.8048886809793634,27.404806479727327,0.0,AC-24
654,4.0,2.0,3213341.2,1608409.4,757002.9,12.251667,30736.002,297.9405,298.4858,3.6704,5493.9326,397.73502,243852.0,0.0,291.69553,-40.0,296.24808,90167.94,313.5338,346.0623,310.2977,14.182322,305.15662,16190.0,0.0013888889,0.8048886838035508,27.40480645757034,0.0,AC-25
655,5.0,2.0,4018325.0,1922008.1,1010663.4,15.314584,38426.387,297.8618,298.4068,4.588,6900.472,397.73502,301649.12,0.0,293.07162,-50.0,296.793,117603.16,314.16034,346.8704,310.57977,14.141638,304.9763,20237.5,0.0013888889,0.8048886812549529,27.404806543504126,0.0,AC-26
656,6.0,2.0,4822779.0,2225293.2,1264291.5,18.3775,46128.18,297.8084,298.40897,5.5056,8320.425,397.73505,359387.53,0.0,294.23013,-60.0,297.21176,145061.44,314.85822,347.43787,310.85437,14.114461,304.8693,24285.0,0.0013888889,0.8048886812490678,27.404806545237502,0.0,AC-27
657,7.0,2.0,5628930.0,2520424.0,1517588.5,21.440416,53839.55,297.97995,298.57907,6.4232,9747.014,397.73502,417086.2,0.0,295.2013,-70.0,297.54724,172347.45,314.40634,347.858,311.085,14.095021,305.07974,28332.5,0.0013888889,0.8048886818168283,27.404806491062622,0.0,AC-28
658,8.0,2.0,6434810.5,2808861.2,1770441.9,24.503334,61559.04,298.12762,298.72552,7.3408,11179.096,397.73502,474758.16,0.0,296.01544,-80.0,297.82224,199455.8,313.84177,348.18127,311.26898,14.080438,305.26443,32380.0,0.0013888889,0.8048886820190243,27.404806481772464,0.0,AC-29
659,9.0,2.0,7240474.0,3091671.0,2022809.2,27.56625,69285.055,298.2557,298.85263,8.2584,12615.819,397.73502,532409.8,0.0,296.69562,-90.0,298.05167,226397.75,315.01013,348.43774,311.41507,14.069081,305.42682,36427.5,0.0013888889,0.8048886811206659,27.404806501712976,0.0,AC-30
